    <td align="right">01-JAN-00:15</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Refrig:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     7013.96</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Refrig:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     7013.96</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2298.17</td>
    <td align="right">       54.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      542.79</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2298.17</td>
    <td align="right">       54.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      542.79</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     6414.09</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.28</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     6414.09</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.28</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7163.70</td>
    <td align="right">      169.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.95</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7163.70</td>
    <td align="right">      169.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.95</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    13637.37</td>
    <td align="right">      322.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3220.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    13637.37</td>
    <td align="right">      322.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3220.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     9169.34</td>
    <td align="right">      216.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2165.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     9169.34</td>
    <td align="right">      216.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2165.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    30203.43</td>
    <td align="right">      713.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7133.54</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    30203.43</td>
    <td align="right">      713.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7133.54</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     9532.99</td>
    <td align="right">      225.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2251.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     9532.99</td>
    <td align="right">      225.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2251.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    15263.30</td>
    <td align="right">      360.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3604.93</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    15263.30</td>
    <td align="right">      360.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3604.93</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7166.17</td>
    <td align="right">      169.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1692.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7166.17</td>
    <td align="right">      169.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1692.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    11065.63</td>
    <td align="right">      261.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2613.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    11065.63</td>
    <td align="right">      261.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2613.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    76873.53</td>
    <td align="right">     2340.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21061.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    76873.53</td>
    <td align="right">     2340.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21061.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    24915.09</td>
    <td align="right">      588.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5884.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    24915.09</td>
    <td align="right">      588.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5884.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5652.06</td>
    <td align="right">      133.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5652.06</td>
    <td align="right">      133.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     5443.88</td>
    <td align="right">      128.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     5443.88</td>
    <td align="right">      128.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2138.03</td>
    <td align="right">       65.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      585.76</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2138.03</td>
    <td align="right">       65.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      585.76</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2387.90</td>
    <td align="right">       56.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      563.98</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2387.90</td>
    <td align="right">       56.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      563.98</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4545.79</td>
    <td align="right">      107.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1073.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4545.79</td>
    <td align="right">      107.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1073.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     1884.02</td>
    <td align="right">       44.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.97</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     1884.02</td>
    <td align="right">       44.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.97</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     1814.63</td>
    <td align="right">       42.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      428.58</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     1814.63</td>
    <td align="right">       42.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      428.58</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      137.92</td>
    <td align="right">        4.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      137.92</td>
    <td align="right">        4.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    29996.10</td>
    <td align="right">     3418.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3435.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    29924.18</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       71.91</td>
    <td align="right">        2.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       19.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      165.37</td>
    <td align="right">        5.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      165.37</td>
    <td align="right">        5.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    30114.80</td>
    <td align="right">     3421.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3468.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    29924.18</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      190.62</td>
    <td align="right">        5.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">  1059059.56</td>
    <td align="right">    62867.49</td>
    <td align="right">22-JUL-01:30</td>
    <td align="right">   270467.54</td>
    <td align="right">11-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">   270843.41</td>
    <td align="right">    20004.50</td>
    <td align="right">17-MAY-02:45</td>
    <td align="right">   115579.57</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">   246786.16</td>
    <td align="right">    20004.50</td>
    <td align="right">17-MAY-02:45</td>
    <td align="right">    34824.22</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">   246786.16</td>
    <td align="right">    20004.50</td>
    <td align="right">17-MAY-02:45</td>
    <td align="right">    34824.22</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    32136.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   100441.33</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    32136.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   100441.33</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    22282.93</td>
    <td align="right">      235.09</td>
    <td align="right">16-APR-22:15</td>
    <td align="right">    25007.15</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">     1020.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2464.72</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">     1020.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2464.72</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    13183.19</td>
    <td align="right">      235.09</td>
    <td align="right">16-APR-22:15</td>
    <td align="right">     4700.01</td>
    <td align="right">22-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    13183.19</td>
    <td align="right">      235.09</td>
    <td align="right">16-APR-22:15</td>
    <td align="right">     4700.01</td>
    <td align="right">22-OCT-06:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    43488.18</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1970270.97</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     1530.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">    87851.97</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    27088.28</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1476018.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    27088.28</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1476018.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">    41958.08</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1882419.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">    16399.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   494251.98</td>
    <td align="right">01-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">    16399.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   494251.98</td>
    <td align="right">01-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    18332.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       31.80</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    18332.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       31.80</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    18332.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       31.80</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   331281.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   331281.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   331281.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   331281.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     7391.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     7391.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     7391.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     7391.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  7628141.93</td>
    <td align="right">    85126.99</td>
    <td align="right">30-JUN-01:30</td>
    <td align="right">  3360521.21</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">  1819214.20</td>
    <td align="right">    55586.18</td>
    <td align="right">11-JUN-12:15</td>
    <td align="right">   905713.77</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     7292.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">     3046.49</td>
    <td align="right">16-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">   762207.36</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAY-17:00</td>
    <td align="right">   752808.32</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     7292.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">     3046.49</td>
    <td align="right">16-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">   762207.36</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAY-17:00</td>
    <td align="right">   752808.32</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     7292.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">     3046.49</td>
    <td align="right">16-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">  1057006.84</td>
    <td align="right">    21999.99</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">   901582.54</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">  1057006.84</td>
    <td align="right">    21999.99</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">   901582.54</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    82573.08</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    48826.56</td>
    <td align="right">07-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     1188.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    10032.53</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     1188.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    10032.53</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    81384.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    48826.56</td>
    <td align="right">07-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    81384.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    48826.56</td>
    <td align="right">07-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    48746.65</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    26291.99</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    11058.62</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-20:15</td>
    <td align="right">    16758.81</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    11058.62</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-20:15</td>
    <td align="right">    16758.81</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    37688.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26291.99</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    37688.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26291.99</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3916.64</td>
    <td align="right">        0.07</td>
    <td align="right">23-APR-23:45</td>
    <td align="right">     3682.06</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     2700.58</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:30</td>
    <td align="right">     3521.58</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     2700.58</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:30</td>
    <td align="right">     3521.58</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     1216.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      865.19</td>
    <td align="right">04-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     1216.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      865.19</td>
    <td align="right">04-JAN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    41943.95</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    29450.35</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    16842.42</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:15</td>
    <td align="right">    29450.35</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    16842.42</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:15</td>
    <td align="right">    29450.35</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    25101.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22254.98</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    25101.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22254.98</td>
    <td align="right">21-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">   100777.42</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    75780.41</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    31999.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:15</td>
    <td align="right">    75780.41</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    31999.72</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:15</td>
    <td align="right">    75780.41</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    68777.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52154.99</td>
    <td align="right">21-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    68777.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    52154.99</td>
    <td align="right">21-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    70371.41</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-00:15</td>
    <td align="right">    55118.20</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    43620.74</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:15</td>
    <td align="right">    55118.20</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    43620.74</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-00:15</td>
    <td align="right">    55118.20</td>
    <td align="right">04-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    26750.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33675.25</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    26750.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33675.25</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     4938.06</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     4120.36</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     4938.06</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     4120.36</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     4938.06</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     4120.36</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31701.22</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-17:15</td>
    <td align="right">    14995.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31701.22</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-17:15</td>
    <td align="right">    14995.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31701.22</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-17:15</td>
    <td align="right">    14995.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.90</td>
    <td align="right">10-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.90</td>
    <td align="right">10-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3351.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9843.49</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3351.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9843.49</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3351.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9843.49</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    12866.37</td>
    <td align="right">        0.27</td>
    <td align="right">24-MAY-12:30</td>
    <td align="right">     8968.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11865.36</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">     8968.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11865.36</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">     8968.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     1001.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      786.15</td>
    <td align="right">20-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     1001.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      786.15</td>
    <td align="right">20-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    47434.29</td>
    <td align="right">       37.68</td>
    <td align="right">05-JAN-08:15</td>
    <td align="right">    15072.01</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       21.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5686.74</td>
    <td align="right">06-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       21.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5686.74</td>
    <td align="right">06-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    47412.50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">    15072.01</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    47412.50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">    15072.01</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    17002.75</td>
    <td align="right">        0.38</td>
    <td align="right">22-JUL-03:00</td>
    <td align="right">     9126.42</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     7207.72</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">     5081.60</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     7207.72</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:15</td>
    <td align="right">     5081.60</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     9795.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9126.42</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     9795.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9126.42</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    10399.97</td>
    <td align="right">        3.58</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">     7212.23</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     5448.41</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-22:00</td>
    <td align="right">     6674.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     5448.41</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-22:00</td>
    <td align="right">     6674.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     4951.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7212.23</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     4951.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7212.23</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    15951.66</td>
    <td align="right">        2.85</td>
    <td align="right">09-SEP-13:15</td>
    <td align="right">     9063.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    12272.03</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:45</td>
    <td align="right">     9063.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    12272.03</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:45</td>
    <td align="right">     9063.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3679.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7642.61</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3679.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7642.61</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    31868.08</td>
    <td align="right">        3.44</td>
    <td align="right">04-AUG-04:00</td>
    <td align="right">    21952.23</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    15882.82</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    20081.87</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    15882.82</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    20081.87</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    15985.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21576.91</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    15985.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21576.91</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    11503.81</td>
    <td align="right">        3.45</td>
    <td align="right">09-APR-18:30</td>
    <td align="right">     8419.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     5787.65</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">     6903.57</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     5787.65</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">     6903.57</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     5716.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8419.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     5716.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8419.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    18605.45</td>
    <td align="right">        3.45</td>
    <td align="right">13-JUN-13:15</td>
    <td align="right">    18673.17</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     6591.28</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">    10001.79</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     6591.28</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-10:30</td>
    <td align="right">    10001.79</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    12014.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18673.17</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    12014.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18673.17</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    13629.31</td>
    <td align="right">        1.22</td>
    <td align="right">02-JUL-14:45</td>
    <td align="right">    11859.11</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7544.18</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">     6763.20</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7544.18</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">     6763.20</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     6085.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11859.11</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     6085.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11859.11</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    17463.45</td>
    <td align="right">        3.76</td>
    <td align="right">14-APR-00:30</td>
    <td align="right">    16765.00</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    11612.88</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-21:30</td>
    <td align="right">     9899.25</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    11612.88</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-21:30</td>
    <td align="right">     9899.25</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     5850.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16765.00</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     5850.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16765.00</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    21654.70</td>
    <td align="right">     1059.31</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">     5642.53</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    21654.70</td>
    <td align="right">     1059.31</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">     5642.53</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    21654.70</td>
    <td align="right">     1059.31</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">     5642.53</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    27725.16</td>
    <td align="right">        2.27</td>
    <td align="right">31-AUG-12:30</td>
    <td align="right">    34999.22</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    11969.19</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    16028.22</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    11969.19</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    16028.22</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    15755.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34999.22</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    15755.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34999.22</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     9487.66</td>
    <td align="right">        2.27</td>
    <td align="right">27-SEP-13:45</td>
    <td align="right">     7767.31</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5831.11</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:00</td>
    <td align="right">     5829.39</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5831.11</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:00</td>
    <td align="right">     5829.39</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     3656.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7767.31</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     3656.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7767.31</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">   151933.75</td>
    <td align="right">    10341.95</td>
    <td align="right">03-FEB-14:45</td>
    <td align="right">    51719.61</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6780.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6780.49</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">   151924.20</td>
    <td align="right">     8149.22</td>
    <td align="right">06-JAN-07:15</td>
    <td align="right">    51719.61</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">   151924.20</td>
    <td align="right">     8149.22</td>
    <td align="right">06-JAN-07:15</td>
    <td align="right">    51719.61</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    38969.31</td>
    <td align="right">        4.11</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">    40324.92</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    26014.98</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:45</td>
    <td align="right">    21498.86</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    26014.98</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:45</td>
    <td align="right">    21498.86</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    12954.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40324.92</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    12954.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40324.92</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    37754.46</td>
    <td align="right">        3.49</td>
    <td align="right">25-OCT-12:15</td>
    <td align="right">    26725.49</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    16605.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    23875.08</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    16605.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    23875.08</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    21149.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26725.49</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    21149.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26725.49</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    40675.19</td>
    <td align="right">        3.51</td>
    <td align="right">03-AUG-07:45</td>
    <td align="right">    24494.09</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    27147.85</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:45</td>
    <td align="right">    24494.09</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    27147.85</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:45</td>
    <td align="right">    24494.09</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    13527.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22991.59</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    13527.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22991.59</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    90462.11</td>
    <td align="right">        4.97</td>
    <td align="right">02-MAR-19:15</td>
    <td align="right">    65969.73</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    33028.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    56487.91</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    33028.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    56487.91</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    57433.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    65969.73</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    57433.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    65969.73</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    33730.77</td>
    <td align="right">        3.52</td>
    <td align="right">20-NOV-06:45</td>
    <td align="right">    25588.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    15423.65</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    20411.93</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    15423.65</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    20411.93</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    18307.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25588.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    18307.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25588.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    56379.63</td>
    <td align="right">        4.22</td>
    <td align="right">13-APR-04:00</td>
    <td align="right">    56243.48</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    20158.16</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-10:45</td>
    <td align="right">    30729.51</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    20158.16</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-10:45</td>
    <td align="right">    30729.51</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    36221.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    56243.48</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    36221.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    56243.48</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    40455.29</td>
    <td align="right">        2.51</td>
    <td align="right">09-AUG-01:00</td>
    <td align="right">    35088.77</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    21681.44</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">    20384.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    21681.44</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">    20384.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    18773.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35088.77</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    18773.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35088.77</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    51510.53</td>
    <td align="right">        3.87</td>
    <td align="right">21-SEP-20:45</td>
    <td align="right">    49623.29</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    32966.51</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:30</td>
    <td align="right">    29794.63</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    32966.51</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:30</td>
    <td align="right">    29794.63</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    18544.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49623.29</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    18544.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    49623.29</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    68989.32</td>
    <td align="right">     3697.56</td>
    <td align="right">27-DEC-05:00</td>
    <td align="right">    17129.05</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    68989.32</td>
    <td align="right">     3697.56</td>
    <td align="right">27-DEC-05:00</td>
    <td align="right">    17129.05</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    68989.32</td>
    <td align="right">     3697.56</td>
    <td align="right">27-DEC-05:00</td>
    <td align="right">    17129.05</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    79932.01</td>
    <td align="right">        3.53</td>
    <td align="right">17-APR-10:15</td>
    <td align="right">    97443.35</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    17111.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    41793.17</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    17111.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    41793.17</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    62820.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    97443.35</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    62820.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    97443.35</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    18127.37</td>
    <td align="right">        3.48</td>
    <td align="right">05-APR-00:15</td>
    <td align="right">    17838.49</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     4252.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    10462.28</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     4252.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    10462.28</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    13874.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17838.49</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    13874.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17838.49</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    39132.22</td>
    <td align="right">        0.44</td>
    <td align="right">12-JUN-02:30</td>
    <td align="right">    35963.43</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    23436.07</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:15</td>
    <td align="right">    19977.67</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    23436.07</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:15</td>
    <td align="right">    19977.67</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    15696.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35963.43</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    15696.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35963.43</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    46459.74</td>
    <td align="right">        5.96</td>
    <td align="right">09-FEB-11:30</td>
    <td align="right">    20118.59</td>
    <td align="right">11-AUG-18:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     1921.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12556.39</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     1921.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12556.39</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    44538.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">    20118.59</td>
    <td align="right">11-AUG-18:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    44538.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">    20118.59</td>
    <td align="right">11-AUG-18:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    21413.00</td>
    <td align="right">        0.13</td>
    <td align="right">29-AUG-01:15</td>
    <td align="right">    13435.55</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    17550.11</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-14:30</td>
    <td align="right">    10675.78</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    17550.11</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-14:30</td>
    <td align="right">    10675.78</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     3862.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13435.55</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     3862.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13435.55</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    25408.51</td>
    <td align="right">        2.92</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    14375.50</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    20520.44</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    14375.50</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    20520.44</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    14375.50</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4888.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13701.53</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4888.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13701.53</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    24264.86</td>
    <td align="right">        0.56</td>
    <td align="right">10-AUG-07:00</td>
    <td align="right">    12448.35</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    20212.15</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-13:15</td>
    <td align="right">    12448.35</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    20212.15</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-13:15</td>
    <td align="right">    12448.35</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     4052.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10957.41</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     4052.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10957.41</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    57485.81</td>
    <td align="right">        3.85</td>
    <td align="right">03-OCT-19:15</td>
    <td align="right">    32118.32</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    43701.86</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    31554.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    43701.86</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    31554.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    13783.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32118.32</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    13783.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32118.32</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    20594.89</td>
    <td align="right">        0.92</td>
    <td align="right">03-AUG-14:45</td>
    <td align="right">    12470.51</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    15773.06</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-12:15</td>
    <td align="right">    11125.30</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    15773.06</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-12:15</td>
    <td align="right">    11125.30</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     4821.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12470.51</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     4821.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12470.51</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    31812.33</td>
    <td align="right">        0.12</td>
    <td align="right">31-AUG-08:45</td>
    <td align="right">    24215.17</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    22789.61</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:45</td>
    <td align="right">    17037.22</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    22789.61</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:45</td>
    <td align="right">    17037.22</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     9022.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24215.17</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     9022.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24215.17</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    21146.41</td>
    <td align="right">        0.44</td>
    <td align="right">21-JUL-06:00</td>
    <td align="right">    13976.31</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    15720.54</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:45</td>
    <td align="right">    10287.67</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    15720.54</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:45</td>
    <td align="right">    10287.67</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     5425.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13976.31</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     5425.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13976.31</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    29275.86</td>
    <td align="right">        0.54</td>
    <td align="right">22-AUG-11:00</td>
    <td align="right">    16577.21</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    24039.27</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    15163.69</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    24039.27</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    15163.69</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     5236.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16577.21</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     5236.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16577.21</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    21032.98</td>
    <td align="right">      955.30</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">     5620.22</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    21032.98</td>
    <td align="right">      955.30</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">     5620.22</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    21032.98</td>
    <td align="right">      955.30</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">     5620.22</td>
    <td align="right">20-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    44300.46</td>
    <td align="right">        2.24</td>
    <td align="right">22-AUG-11:00</td>
    <td align="right">    34085.98</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    30492.11</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    24078.04</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    30492.11</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    24078.04</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    13808.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34085.98</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    13808.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34085.98</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     9984.48</td>
    <td align="right">        0.81</td>
    <td align="right">05-AUG-15:15</td>
    <td align="right">     7897.80</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7261.92</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:45</td>
    <td align="right">     5895.91</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7261.92</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:45</td>
    <td align="right">     5895.91</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2722.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7897.80</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2722.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7897.80</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    19668.39</td>
    <td align="right">        0.01</td>
    <td align="right">25-JUL-05:45</td>
    <td align="right">    12181.79</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    15082.12</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">     9382.27</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    15082.12</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">     9382.27</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     4586.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12181.79</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     4586.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12181.79</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    15862.91</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:45</td>
    <td align="right">     7750.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    15862.90</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:45</td>
    <td align="right">     7750.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    15862.90</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:45</td>
    <td align="right">     7750.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.95</td>
    <td align="right">27-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.95</td>
    <td align="right">27-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     6120.72</td>
    <td align="right">        0.15</td>
    <td align="right">07-DEC-23:00</td>
    <td align="right">     2237.73</td>
    <td align="right">21-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      234.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1713.02</td>
    <td align="right">06-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      234.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1713.02</td>
    <td align="right">06-JAN-10:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     5886.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">     2237.73</td>
    <td align="right">21-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     5886.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">     2237.73</td>
    <td align="right">21-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    15518.21</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:45</td>
    <td align="right">     8020.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    15518.21</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:45</td>
    <td align="right">     8020.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    15518.21</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-15:45</td>
    <td align="right">     8020.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.86</td>
    <td align="right">12-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.86</td>
    <td align="right">12-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     9607.36</td>
    <td align="right">        0.45</td>
    <td align="right">25-JAN-09:00</td>
    <td align="right">     4543.09</td>
    <td align="right">11-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      963.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">     3366.19</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      963.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">     3366.19</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     8643.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4543.09</td>
    <td align="right">11-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     8643.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4543.09</td>
    <td align="right">11-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">  3008585.16</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1501215.13</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">  2322317.24</td>
    <td align="right">      688.66</td>
    <td align="right">15-JUL-22:15</td>
    <td align="right">  1267492.17</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">  1806199.61</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1202479.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">  1713508.57</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1140754.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">  1713508.57</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-23:15</td>
    <td align="right">  1140754.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   516117.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1267492.17</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">  3486610.49</td>
    <td align="right">        0.00</td>
    <td align="right">21-JUN-23:45</td>
    <td align="right">  1367529.96</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   235374.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   384861.08</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   262960.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   447592.81</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   262960.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   447592.81</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">  1693199.59</td>
    <td align="right">        0.00</td>
    <td align="right">16-APR-18:15</td>
    <td align="right">  1007069.57</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7293.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2473.726</td>
    <td align="right">   10804.099</td>
    <td align="right">    1438.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -22009.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1271.835</td>
    <td align="right">   46289.922</td>
    <td align="right">    2464.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -50026.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1188.309</td>
    <td align="right">    -6777.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55218.568</td>
    <td align="right">   79975.641</td>
    <td align="right">   11027.411</td>
    <td align="right">   30638.212</td>
    <td align="right">       0.000</td>
    <td align="right">      69.551</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">   -44760.45</td>
    <td align="right">       0.000</td>
    <td align="right">    -6257.31</td>
    <td align="right">   -45716.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11058.559</td>
    <td align="right">    -3138.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   37759.204</td>
    <td align="right">   55819.342</td>
    <td align="right">    3665.917</td>
    <td align="right">   10000.577</td>
    <td align="right">       0.000</td>
    <td align="right">      84.781</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">   -43785.74</td>
    <td align="right">       0.000</td>
    <td align="right">    -6056.67</td>
    <td align="right">   -30858.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2700.582</td>
    <td align="right">     -101.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1386.262</td>
    <td align="right">    5045.466</td>
    <td align="right">     806.013</td>
    <td align="right">    2686.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3712.19</td>
    <td align="right">       0.000</td>
    <td align="right">     -557.10</td>
    <td align="right">    -7139.42</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   16842.413</td>
    <td align="right">    -2090.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3763.960</td>
    <td align="right">   10396.640</td>
    <td align="right">   20335.506</td>
    <td align="right">   21551.990</td>
    <td align="right">       0.000</td>
    <td align="right">      97.032</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">   -26708.15</td>
    <td align="right">       0.000</td>
    <td align="right">    -3951.90</td>
    <td align="right">   -17226.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31999.682</td>
    <td align="right">    -5727.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12747.449</td>
    <td align="right">   35210.430</td>
    <td align="right">   68870.514</td>
    <td align="right">   29560.833</td>
    <td align="right">       0.000</td>
    <td align="right">     213.056</td>
    <td align="right">       0.511</td>
    <td align="right">       0.000</td>
    <td align="right">   -56250.71</td>
    <td align="right">       0.000</td>
    <td align="right">    -7706.98</td>
    <td align="right">   -45866.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   43620.724</td>
    <td align="right">    -2227.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6356.217</td>
    <td align="right">   17556.857</td>
    <td align="right">   34340.671</td>
    <td align="right">   14488.509</td>
    <td align="right">       0.000</td>
    <td align="right">     248.108</td>
    <td align="right">       0.423</td>
    <td align="right">       0.000</td>
    <td align="right">   -43174.18</td>
    <td align="right">       0.000</td>
    <td align="right">    -7202.84</td>
    <td align="right">   -39483.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4938.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     323.224</td>
    <td align="right">   11764.105</td>
    <td align="right">     626.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2458.80</td>
    <td align="right">   -15193.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3351.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1648.152</td>
    <td align="right">   59986.451</td>
    <td align="right">    3194.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6921.17</td>
    <td align="right">   -61258.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11865.365</td>
    <td align="right">      -83.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3137.266</td>
    <td align="right">   12092.473</td>
    <td align="right">    1824.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2579.74</td>
    <td align="right">   -25340.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.787</td>
    <td align="right">    -3948.40</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9734.904</td>
    <td align="right">   58602.763</td>
    <td align="right">    7013.250</td>
    <td align="right">     684.608</td>
    <td align="right">       0.000</td>
    <td align="right">      13.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1062.75</td>
    <td align="right">       0.000</td>
    <td align="right">    -2835.45</td>
    <td align="right">   -24759.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7207.724</td>
    <td align="right">     -815.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1958.419</td>
    <td align="right">    5409.458</td>
    <td align="right">   10580.732</td>
    <td align="right">     588.296</td>
    <td align="right">       0.000</td>
    <td align="right">      21.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3482.95</td>
    <td align="right">       0.000</td>
    <td align="right">    -2773.48</td>
    <td align="right">    -9714.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    5448.397</td>
    <td align="right">     -412.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3602.568</td>
    <td align="right">    4123.039</td>
    <td align="right">    7533.108</td>
    <td align="right">    1218.093</td>
    <td align="right">       0.000</td>
    <td align="right">      13.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7554.82</td>
    <td align="right">       0.000</td>
    <td align="right">    -2525.89</td>
    <td align="right">    -6906.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   12272.015</td>
    <td align="right">     -306.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.396</td>
    <td align="right">    3484.226</td>
    <td align="right">    6365.947</td>
    <td align="right">    3080.550</td>
    <td align="right">       0.000</td>
    <td align="right">      19.952</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10166.13</td>
    <td align="right">       0.000</td>
    <td align="right">    -3626.97</td>
    <td align="right">   -10794.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">   15882.790</td>
    <td align="right">    -1331.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10028.120</td>
    <td align="right">   11476.904</td>
    <td align="right">   20969.182</td>
    <td align="right">    7800.088</td>
    <td align="right">       0.000</td>
    <td align="right">      43.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -23023.06</td>
    <td align="right">       0.000</td>
    <td align="right">    -7961.37</td>
    <td align="right">   -19230.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    5787.639</td>
    <td align="right">     -476.03</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3165.137</td>
    <td align="right">    3622.411</td>
    <td align="right">    6618.423</td>
    <td align="right">    3512.133</td>
    <td align="right">       0.000</td>
    <td align="right">      16.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8508.90</td>
    <td align="right">       0.000</td>
    <td align="right">    -2987.41</td>
    <td align="right">    -5509.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    6591.270</td>
    <td align="right">    -1000.51</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5067.708</td>
    <td align="right">    5799.851</td>
    <td align="right">   10596.772</td>
    <td align="right">    7874.328</td>
    <td align="right">       0.000</td>
    <td align="right">      24.531</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">   -12907.40</td>
    <td align="right">       0.000</td>
    <td align="right">    -4577.98</td>
    <td align="right">    -6454.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    7544.169</td>
    <td align="right">     -506.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2379.306</td>
    <td align="right">    2723.049</td>
    <td align="right">    4975.219</td>
    <td align="right">    6211.411</td>
    <td align="right">       0.000</td>
    <td align="right">      17.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -9179.57</td>
    <td align="right">       0.000</td>
    <td align="right">    -3344.09</td>
    <td align="right">    -5242.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   11612.860</td>
    <td align="right">     -487.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3674.002</td>
    <td align="right">    4204.793</td>
    <td align="right">    7682.479</td>
    <td align="right">    4371.142</td>
    <td align="right">       0.000</td>
    <td align="right">      26.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13738.43</td>
    <td align="right">       0.000</td>
    <td align="right">    -4757.19</td>
    <td align="right">    -7225.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1803.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.815</td>
    <td align="right">    4889.059</td>
    <td align="right">   20123.338</td>
    <td align="right">      49.982</td>
    <td align="right">       0.000</td>
    <td align="right">       1.253</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -1514.95</td>
    <td align="right">       0.000</td>
    <td align="right">     -453.39</td>
    <td align="right">    -3679.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   11969.166</td>
    <td align="right">    -1312.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8272.288</td>
    <td align="right">    9467.403</td>
    <td align="right">   17297.670</td>
    <td align="right">    8955.075</td>
    <td align="right">       0.000</td>
    <td align="right">      30.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -16617.29</td>
    <td align="right">       0.000</td>
    <td align="right">    -5670.37</td>
    <td align="right">   -17948.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">    5831.103</td>
    <td align="right">     -304.51</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2289.110</td>
    <td align="right">    2619.822</td>
    <td align="right">    4786.616</td>
    <td align="right">    2705.596</td>
    <td align="right">       0.000</td>
    <td align="right">      15.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5649.00</td>
    <td align="right">       0.000</td>
    <td align="right">    -2812.32</td>
    <td align="right">    -6129.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.551</td>
    <td align="right">   -12651.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30684.932</td>
    <td align="right">  181195.725</td>
    <td align="right">   21900.392</td>
    <td align="right">    3857.670</td>
    <td align="right">       0.000</td>
    <td align="right">       8.760</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -7129.08</td>
    <td align="right">       0.000</td>
    <td align="right">    -2731.16</td>
    <td align="right">   -75872.55</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   26014.946</td>
    <td align="right">    -1078.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7135.460</td>
    <td align="right">    8166.336</td>
    <td align="right">   14920.520</td>
    <td align="right">   11447.546</td>
    <td align="right">       0.000</td>
    <td align="right">      65.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -29958.15</td>
    <td align="right">       0.000</td>
    <td align="right">   -12239.20</td>
    <td align="right">   -12598.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">   16605.125</td>
    <td align="right">    -1761.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13583.609</td>
    <td align="right">   15546.063</td>
    <td align="right">   28403.845</td>
    <td align="right">    4617.163</td>
    <td align="right">       0.000</td>
    <td align="right">      67.569</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">   -32802.65</td>
    <td align="right">       0.000</td>
    <td align="right">   -12572.63</td>
    <td align="right">   -12298.77</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">   27147.812</td>
    <td align="right">    -1126.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9133.187</td>
    <td align="right">   10452.678</td>
    <td align="right">   19097.842</td>
    <td align="right">    9113.387</td>
    <td align="right">       0.000</td>
    <td align="right">      72.519</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">   -33476.59</td>
    <td align="right">       0.000</td>
    <td align="right">   -13532.69</td>
    <td align="right">   -14480.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">   33028.735</td>
    <td align="right">    -4782.91</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30084.360</td>
    <td align="right">   34430.713</td>
    <td align="right">   62907.546</td>
    <td align="right">   22591.650</td>
    <td align="right">       0.000</td>
    <td align="right">     150.443</td>
    <td align="right">       0.053</td>
    <td align="right">       0.000</td>
    <td align="right">   -71899.69</td>
    <td align="right">       0.000</td>
    <td align="right">   -28435.28</td>
    <td align="right">   -25425.16</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">   15423.626</td>
    <td align="right">    -1524.57</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9495.411</td>
    <td align="right">   10867.234</td>
    <td align="right">   19855.268</td>
    <td align="right">   10326.856</td>
    <td align="right">       0.000</td>
    <td align="right">      56.127</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">   -26073.47</td>
    <td align="right">       0.000</td>
    <td align="right">   -10579.50</td>
    <td align="right">   -11064.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">   20158.125</td>
    <td align="right">    -3016.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15203.125</td>
    <td align="right">   17399.554</td>
    <td align="right">   31790.316</td>
    <td align="right">   23383.015</td>
    <td align="right">       0.000</td>
    <td align="right">      85.280</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">   -39173.21</td>
    <td align="right">       0.000</td>
    <td align="right">   -16190.54</td>
    <td align="right">   -16434.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   21681.412</td>
    <td align="right">    -1563.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7137.917</td>
    <td align="right">    8169.148</td>
    <td align="right">   14925.658</td>
    <td align="right">   18366.509</td>
    <td align="right">       0.000</td>
    <td align="right">      62.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -28018.20</td>
    <td align="right">       0.000</td>
    <td align="right">   -11818.16</td>
    <td align="right">   -11732.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">   32966.467</td>
    <td align="right">    -1544.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11022.007</td>
    <td align="right">   12614.380</td>
    <td align="right">   23047.437</td>
    <td align="right">   13043.687</td>
    <td align="right">       0.000</td>
    <td align="right">      90.514</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -41887.26</td>
    <td align="right">       0.000</td>
    <td align="right">   -16851.34</td>
    <td align="right">   -15501.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5745.28</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6716.446</td>
    <td align="right">   14667.178</td>
    <td align="right">   60370.014</td>
    <td align="right">     150.202</td>
    <td align="right">       0.000</td>
    <td align="right">       3.893</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">    -4314.37</td>
    <td align="right">       0.000</td>
    <td align="right">    -1510.13</td>
    <td align="right">    -7093.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">   17111.080</td>
    <td align="right">    -5231.57</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24816.863</td>
    <td align="right">   28402.210</td>
    <td align="right">   51893.010</td>
    <td align="right">   26449.907</td>
    <td align="right">       0.000</td>
    <td align="right">     107.092</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">   -52768.56</td>
    <td align="right">       0.000</td>
    <td align="right">   -20398.57</td>
    <td align="right">   -12792.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    4252.590</td>
    <td align="right">    -1155.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5629.774</td>
    <td align="right">    6443.120</td>
    <td align="right">   11772.073</td>
    <td align="right">    5524.945</td>
    <td align="right">       0.000</td>
    <td align="right">      26.554</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">   -13004.28</td>
    <td align="right">       0.000</td>
    <td align="right">    -5070.62</td>
    <td align="right">    -1699.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   23436.037</td>
    <td align="right">    -1307.13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.417</td>
    <td align="right">    6205.806</td>
    <td align="right">   11338.481</td>
    <td align="right">   17782.248</td>
    <td align="right">       0.000</td>
    <td align="right">      62.001</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">   -28156.55</td>
    <td align="right">       0.000</td>
    <td align="right">   -11761.25</td>
    <td align="right">    -8633.11</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1921.181</td>
    <td align="right">    -3709.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10228.311</td>
    <td align="right">   60398.575</td>
    <td align="right">    7300.131</td>
    <td align="right">    1392.767</td>
    <td align="right">       0.000</td>
    <td align="right">       6.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1985.30</td>
    <td align="right">       0.000</td>
    <td align="right">     -844.95</td>
    <td align="right">   -33878.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   17550.092</td>
    <td align="right">     -321.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2378.487</td>
    <td align="right">    2722.112</td>
    <td align="right">    4973.507</td>
    <td align="right">    3877.479</td>
    <td align="right">       0.000</td>
    <td align="right">      23.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -9695.71</td>
    <td align="right">       0.000</td>
    <td align="right">    -4471.09</td>
    <td align="right">   -13495.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   20520.414</td>
    <td align="right">     -407.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4527.870</td>
    <td align="right">    5182.021</td>
    <td align="right">    9467.948</td>
    <td align="right">    1568.501</td>
    <td align="right">       0.000</td>
    <td align="right">      24.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10461.04</td>
    <td align="right">       0.000</td>
    <td align="right">    -4585.31</td>
    <td align="right">   -21356.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   20212.132</td>
    <td align="right">     -337.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.396</td>
    <td align="right">    3484.226</td>
    <td align="right">    6365.947</td>
    <td align="right">    3128.204</td>
    <td align="right">       0.000</td>
    <td align="right">      26.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10801.73</td>
    <td align="right">       0.000</td>
    <td align="right">    -4925.79</td>
    <td align="right">   -16480.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">   43701.810</td>
    <td align="right">    -1147.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10028.120</td>
    <td align="right">   11476.904</td>
    <td align="right">   20969.182</td>
    <td align="right">    7855.692</td>
    <td align="right">       0.000</td>
    <td align="right">      54.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -22671.79</td>
    <td align="right">       0.000</td>
    <td align="right">   -10288.48</td>
    <td align="right">   -47342.20</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   15773.042</td>
    <td align="right">     -401.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3165.137</td>
    <td align="right">    3622.411</td>
    <td align="right">    6618.423</td>
    <td align="right">    3594.059</td>
    <td align="right">       0.000</td>
    <td align="right">      20.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8316.30</td>
    <td align="right">       0.000</td>
    <td align="right">    -3837.82</td>
    <td align="right">   -15817.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   22789.583</td>
    <td align="right">     -751.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5067.708</td>
    <td align="right">    5799.851</td>
    <td align="right">   10596.772</td>
    <td align="right">    7995.771</td>
    <td align="right">       0.000</td>
    <td align="right">      30.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -12438.10</td>
    <td align="right">       0.000</td>
    <td align="right">    -5869.56</td>
    <td align="right">   -24950.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   15720.522</td>
    <td align="right">     -451.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2379.306</td>
    <td align="right">    2723.049</td>
    <td align="right">    4975.219</td>
    <td align="right">    6255.412</td>
    <td align="right">       0.000</td>
    <td align="right">      22.622</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -9001.03</td>
    <td align="right">       0.000</td>
    <td align="right">    -4292.47</td>
    <td align="right">   -13356.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   24039.248</td>
    <td align="right">     -436.09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3674.002</td>
    <td align="right">    4204.793</td>
    <td align="right">    7682.479</td>
    <td align="right">    4358.610</td>
    <td align="right">       0.000</td>
    <td align="right">      32.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13528.30</td>
    <td align="right">       0.000</td>
    <td align="right">    -6161.32</td>
    <td align="right">   -19065.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1751.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.815</td>
    <td align="right">    4889.059</td>
    <td align="right">   20123.338</td>
    <td align="right">      55.909</td>
    <td align="right">       0.000</td>
    <td align="right">       1.575</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">    -1503.35</td>
    <td align="right">       0.000</td>
    <td align="right">     -578.48</td>
    <td align="right">    -4193.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   30492.066</td>
    <td align="right">    -1149.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8272.288</td>
    <td align="right">    9467.403</td>
    <td align="right">   17297.670</td>
    <td align="right">    9427.440</td>
    <td align="right">       0.000</td>
    <td align="right">      38.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -16334.53</td>
    <td align="right">       0.000</td>
    <td align="right">    -7366.92</td>
    <td align="right">   -37486.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">    7261.906</td>
    <td align="right">     -226.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1876.591</td>
    <td align="right">    2147.707</td>
    <td align="right">    3924.024</td>
    <td align="right">    2046.602</td>
    <td align="right">       0.000</td>
    <td align="right">       9.622</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4024.33</td>
    <td align="right">       0.000</td>
    <td align="right">    -1817.61</td>
    <td align="right">    -8701.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   15082.106</td>
    <td align="right">     -381.93</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1807.472</td>
    <td align="right">    2068.602</td>
    <td align="right">    3779.494</td>
    <td align="right">    6124.844</td>
    <td align="right">       0.000</td>
    <td align="right">      22.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8979.14</td>
    <td align="right">       0.000</td>
    <td align="right">    -4256.25</td>
    <td align="right">   -11063.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15862.901</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     809.903</td>
    <td align="right">    3537.284</td>
    <td align="right">     470.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5111.17</td>
    <td align="right">   -15571.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     234.082</td>
    <td align="right">     -490.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     126.694</td>
    <td align="right">    4611.166</td>
    <td align="right">   10462.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2266.68</td>
    <td align="right">    -7282.43</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15518.214</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     971.153</td>
    <td align="right">    4241.550</td>
    <td align="right">     564.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4829.87</td>
    <td align="right">   -16466.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     963.604</td>
    <td align="right">     -719.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     335.822</td>
    <td align="right">   12222.649</td>
    <td align="right">   10868.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3461.40</td>
    <td align="right">   -12293.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31701.214</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15729.488</td>
    <td align="right">    1570.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6605.65</td>
    <td align="right">   -42402.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      60.175</td>
    <td align="right">     484.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -545.08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  553908.285</td>
    <td align="right">   -36243.17</td>
    <td align="right">  208298.261</td>
    <td align="right">   -51781.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  418538.218</td>
    <td align="right">  974453.206</td>
    <td align="right">  793370.529</td>
    <td align="right">  380313.541</td>
    <td align="right">       0.000</td>
    <td align="right">    2211.995</td>
    <td align="right">     486.570</td>
    <td align="right">       0.000</td>
    <td align="right">  -870199.35</td>
    <td align="right">       0.000</td>
    <td align="right">  -333825.39</td>
    <td align="right"> -1070549.72</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">13-AUG-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5039.22</td>
    <td align="right">     9123.17</td>
    <td align="right">     1006.36</td>
    <td align="right">    27627.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12600.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -162.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">09-JUL-18:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9189.03</td>
    <td align="right">     6367.55</td>
    <td align="right">      892.13</td>
    <td align="right">     6256.06</td>
    <td align="right">        0.00</td>
    <td align="right">      187.48</td>
    <td align="right">     5416.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">05-JAN-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.76</td>
    <td align="right">      575.56</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1468.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -1101.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -230.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">21-JUL-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1463.36</td>
    <td align="right">     3006.42</td>
    <td align="right">     6425.76</td>
    <td align="right">    20058.21</td>
    <td align="right">        0.00</td>
    <td align="right">      340.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8711.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">21-JUL-09:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4955.97</td>
    <td align="right">    10181.89</td>
    <td align="right">    21762.18</td>
    <td align="right">    66756.08</td>
    <td align="right">        0.00</td>
    <td align="right">       69.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -51001.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">25-AUG-18:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.12</td>
    <td align="right">     2343.21</td>
    <td align="right">     3617.07</td>
    <td align="right">    69236.58</td>
    <td align="right">        0.00</td>
    <td align="right">      294.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -41782.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">04-JAN-23:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.31</td>
    <td align="right">     1379.44</td>
    <td align="right">      166.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -711.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">11-AUG-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2665.21</td>
    <td align="right">     6685.07</td>
    <td align="right">     1920.08</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       38.97</td>
    <td align="right">     3743.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">11-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      761.40</td>
    <td align="right">     1564.27</td>
    <td align="right">     3343.37</td>
    <td align="right">      870.10</td>
    <td align="right">        0.00</td>
    <td align="right">       42.13</td>
    <td align="right">     3825.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.87</td>
    <td align="right">      376.27</td>
    <td align="right">      711.17</td>
    <td align="right">     1448.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13987.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -28.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.89</td>
    <td align="right">      317.97</td>
    <td align="right">      600.99</td>
    <td align="right">     2012.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14281.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -36.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.55</td>
    <td align="right">     1047.38</td>
    <td align="right">     1979.62</td>
    <td align="right">     4463.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50677.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -74.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.02</td>
    <td align="right">      330.58</td>
    <td align="right">      624.82</td>
    <td align="right">     2590.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14473.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -33.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.45</td>
    <td align="right">      529.29</td>
    <td align="right">     1000.40</td>
    <td align="right">     8479.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21794.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -53.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.59</td>
    <td align="right">      248.50</td>
    <td align="right">      469.69</td>
    <td align="right">     7195.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12268.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -28.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      383.73</td>
    <td align="right">      725.27</td>
    <td align="right">     5400.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15971.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -45.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">20-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.94</td>
    <td align="right">      557.72</td>
    <td align="right">     5509.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.1</td>
    <td align="right">     -1030.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.80</td>
    <td align="right">      863.99</td>
    <td align="right">     1633.01</td>
    <td align="right">    11140.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36140.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.26</td>
    <td align="right">      239.08</td>
    <td align="right">      451.89</td>
    <td align="right">     3467.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10031.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -31.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2800.29</td>
    <td align="right">    20669.78</td>
    <td align="right">     1998.62</td>
    <td align="right">     4453.21</td>
    <td align="right">        0.00</td>
    <td align="right">      118.42</td>
    <td align="right">    48703.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.63</td>
    <td align="right">      745.26</td>
    <td align="right">     1408.59</td>
    <td align="right">    13857.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33009.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -112.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      802.64</td>
    <td align="right">     1418.73</td>
    <td align="right">     2681.50</td>
    <td align="right">     5867.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51125.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -155.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.67</td>
    <td align="right">      953.91</td>
    <td align="right">     1802.96</td>
    <td align="right">     6143.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46465.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -134.9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1777.65</td>
    <td align="right">     3142.13</td>
    <td align="right">     5938.87</td>
    <td align="right">    13252.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   156448.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -275.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.07</td>
    <td align="right">      991.74</td>
    <td align="right">     1874.46</td>
    <td align="right">     7710.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44018.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -122.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      898.34</td>
    <td align="right">     1587.87</td>
    <td align="right">     3001.21</td>
    <td align="right">    25291.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65237.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -199.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.77</td>
    <td align="right">      745.51</td>
    <td align="right">     1409.08</td>
    <td align="right">    21423.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36914.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -109.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.28</td>
    <td align="right">     1151.18</td>
    <td align="right">     2175.82</td>
    <td align="right">    16160.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48052.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -173.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">20-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1838.82</td>
    <td align="right">     1673.15</td>
    <td align="right">    16528.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -18.4</td>
    <td align="right">     -2876.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1466.40</td>
    <td align="right">     2591.97</td>
    <td align="right">     4899.03</td>
    <td align="right">    34922.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   109696.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -198.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.66</td>
    <td align="right">      588.00</td>
    <td align="right">     1111.36</td>
    <td align="right">     6882.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24293.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -61.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.40</td>
    <td align="right">      566.34</td>
    <td align="right">     1070.42</td>
    <td align="right">    21203.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31054.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -90.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">11-AUG-18:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2489.15</td>
    <td align="right">     6889.93</td>
    <td align="right">     1776.55</td>
    <td align="right">     2770.96</td>
    <td align="right">        0.00</td>
    <td align="right">       26.53</td>
    <td align="right">     6167.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.54</td>
    <td align="right">      248.42</td>
    <td align="right">      469.53</td>
    <td align="right">     4569.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13558.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -39.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.55</td>
    <td align="right">      472.91</td>
    <td align="right">      893.83</td>
    <td align="right">     1875.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22079.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -54.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.89</td>
    <td align="right">      317.97</td>
    <td align="right">      600.99</td>
    <td align="right">     1983.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15564.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.55</td>
    <td align="right">     1047.38</td>
    <td align="right">     1979.62</td>
    <td align="right">     4274.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51723.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -124.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.02</td>
    <td align="right">      330.58</td>
    <td align="right">      624.82</td>
    <td align="right">     2808.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16675.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -47.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.45</td>
    <td align="right">      529.29</td>
    <td align="right">     1000.40</td>
    <td align="right">     8404.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27176.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -71.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.59</td>
    <td align="right">      248.50</td>
    <td align="right">      469.69</td>
    <td align="right">     7126.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14717.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      383.73</td>
    <td align="right">      725.27</td>
    <td align="right">     5297.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19895.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -60.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">20-JUL-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.94</td>
    <td align="right">      557.72</td>
    <td align="right">     5509.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.9</td>
    <td align="right">     -1048.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.80</td>
    <td align="right">      863.99</td>
    <td align="right">     1633.01</td>
    <td align="right">    11919.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45479.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -67.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.89</td>
    <td align="right">      196.00</td>
    <td align="right">      370.45</td>
    <td align="right">     2271.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10030.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -21.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.80</td>
    <td align="right">      188.78</td>
    <td align="right">      356.81</td>
    <td align="right">     7045.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11436.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">27-JUN-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.87</td>
    <td align="right">      403.51</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -596.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">21-JUL-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.56</td>
    <td align="right">      526.02</td>
    <td align="right">     1187.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.39</td>
    <td align="right">      475.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">12-JUN-06:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.94</td>
    <td align="right">      483.85</td>
    <td align="right">       77.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -331.3</td>
    <td align="right">      -359.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">11-AUG-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.94</td>
    <td align="right">     1394.29</td>
    <td align="right">     1343.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1765.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -45.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">10-SEP-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1794.33</td>
    <td align="right">      214.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -508.7</td>
    <td align="right">     -1495.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-AUG-14:15</td>
    <td align="right">       -53.3</td>
    <td align="right">      -120.0</td>
    <td align="right">       53.28</td>
    <td align="right">       -17.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29154.27</td>
    <td align="right">    98951.26</td>
    <td align="right">    64472.80</td>
    <td align="right">   390938.60</td>
    <td align="right">        0.00</td>
    <td align="right">     1830.19</td>
    <td align="right">  1072403.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4997.6</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">01-MAR-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4472.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.63</td>
    <td align="right">     1232.47</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6240.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25804.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7558.83</td>
    <td align="right">     9123.17</td>
    <td align="right">     1509.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12619.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -2561.8</td>
    <td align="right">    -28814.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">04-JAN-02:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32056.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1148.63</td>
    <td align="right">     6367.55</td>
    <td align="right">      111.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12878.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -3020.8</td>
    <td align="right">    -23785.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8338.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.76</td>
    <td align="right">      575.56</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -996.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -103.9</td>
    <td align="right">     -8113.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">04-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40387.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.53</td>
    <td align="right">      713.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8408.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1708.7</td>
    <td align="right">    -31446.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97783.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1566.44</td>
    <td align="right">     2418.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -18101.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -2824.8</td>
    <td align="right">    -80841.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    76423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.07</td>
    <td align="right">     1205.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12866.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -2732.5</td>
    <td align="right">    -62811.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">06-JAN-10:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7306.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
    <td align="right">     1341.98</td>
    <td align="right">       57.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1543.1</td>
    <td align="right">     -7192.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">06-JAN-10:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20147.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.41</td>
    <td align="right">     6842.91</td>
    <td align="right">      291.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3780.1</td>
    <td align="right">    -23652.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">22-OCT-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13780.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.46</td>
    <td align="right">     1379.44</td>
    <td align="right">      249.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -292.0</td>
    <td align="right">    -15546.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10821.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1332.60</td>
    <td align="right">     6685.07</td>
    <td align="right">      960.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -284.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -1098.5</td>
    <td align="right">    -18416.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">04-JAN-23:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5979.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.07</td>
    <td align="right">      120.33</td>
    <td align="right">      185.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1090.8</td>
    <td align="right">        0.00</td>
    <td align="right">      -779.6</td>
    <td align="right">     -4454.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    15385.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.83</td>
    <td align="right">      564.40</td>
    <td align="right">     1066.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2266.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1106.5</td>
    <td align="right">    -13927.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    16330.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.85</td>
    <td align="right">      476.95</td>
    <td align="right">      901.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3162.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -1591.8</td>
    <td align="right">    -13194.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">    48306.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.07</td>
    <td align="right">     1571.06</td>
    <td align="right">     2969.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5991.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1522.1</td>
    <td align="right">    -46123.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    15908.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.37</td>
    <td align="right">      495.87</td>
    <td align="right">      937.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2550.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1260.0</td>
    <td align="right">    -13780.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">    25396.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.26</td>
    <td align="right">      793.94</td>
    <td align="right">     1500.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3427.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -866.0</td>
    <td align="right">    -23796.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">    13267.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.45</td>
    <td align="right">      372.76</td>
    <td align="right">      704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2447.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -633.8</td>
    <td align="right">    -11450.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    20442.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.46</td>
    <td align="right">      575.59</td>
    <td align="right">     1087.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4086.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -2087.0</td>
    <td align="right">    -16221.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">    41134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.73</td>
    <td align="right">     1295.99</td>
    <td align="right">     2449.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4265.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -1085.8</td>
    <td align="right">    -40180.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    12420.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.35</td>
    <td align="right">      358.63</td>
    <td align="right">      677.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1620.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1193.4</td>
    <td align="right">    -10823.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18640.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4200.44</td>
    <td align="right">    20669.78</td>
    <td align="right">     2997.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1783.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -964.2</td>
    <td align="right">    -43761.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    41626.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.17</td>
    <td align="right">     1117.88</td>
    <td align="right">     2112.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -9116.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -5340.6</td>
    <td align="right">    -30962.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    56337.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1070.19</td>
    <td align="right">     2128.09</td>
    <td align="right">     4022.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -9775.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -5469.2</td>
    <td align="right">    -48313.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    50775.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      719.56</td>
    <td align="right">     1430.86</td>
    <td align="right">     2704.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10304.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -5900.3</td>
    <td align="right">    -39425.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">   146747.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.20</td>
    <td align="right">     4713.19</td>
    <td align="right">     8908.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -18325.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -5393.1</td>
    <td align="right">   -139020.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    47313.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.10</td>
    <td align="right">     1487.61</td>
    <td align="right">     2811.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7975.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -4567.5</td>
    <td align="right">    -39817.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">    76418.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1197.78</td>
    <td align="right">     2381.81</td>
    <td align="right">     4501.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10313.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -3057.8</td>
    <td align="right">    -71128.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    39880.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.36</td>
    <td align="right">     1118.27</td>
    <td align="right">     2113.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8520.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -5069.2</td>
    <td align="right">    -30085.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    61430.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      868.37</td>
    <td align="right">     1726.77</td>
    <td align="right">     3263.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12551.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -7362.6</td>
    <td align="right">    -47376.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">   116190.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.20</td>
    <td align="right">     3887.96</td>
    <td align="right">     7348.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -13188.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -3838.3</td>
    <td align="right">   -112355.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">    26638.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.54</td>
    <td align="right">      881.99</td>
    <td align="right">     1667.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3281.8</td>
    <td align="right">        0.00</td>
    <td align="right">      -951.4</td>
    <td align="right">    -25397.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    34315.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.21</td>
    <td align="right">      849.51</td>
    <td align="right">     1605.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8455.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -5037.4</td>
    <td align="right">    -23705.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21456.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1400.15</td>
    <td align="right">     6889.93</td>
    <td align="right">      999.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -593.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -363.7</td>
    <td align="right">    -29788.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    17236.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.39</td>
    <td align="right">      372.63</td>
    <td align="right">      704.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3045.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1968.4</td>
    <td align="right">    -13487.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    24125.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.73</td>
    <td align="right">      709.36</td>
    <td align="right">     1340.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3241.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -2016.3</td>
    <td align="right">    -21275.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    17554.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.85</td>
    <td align="right">      476.95</td>
    <td align="right">      901.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3436.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -2152.6</td>
    <td align="right">    -13584.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    55383.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.07</td>
    <td align="right">     1571.06</td>
    <td align="right">     2969.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7182.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -4503.5</td>
    <td align="right">    -49027.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    19105.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.37</td>
    <td align="right">      495.87</td>
    <td align="right">      937.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2644.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1679.0</td>
    <td align="right">    -16464.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    31271.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.26</td>
    <td align="right">      793.94</td>
    <td align="right">     1500.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3938.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -2561.5</td>
    <td align="right">    -27466.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    16653.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.45</td>
    <td align="right">      372.76</td>
    <td align="right">      704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2839.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -1868.6</td>
    <td align="right">    -13210.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    25301.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.46</td>
    <td align="right">      575.59</td>
    <td align="right">     1087.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4199.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -2716.4</td>
    <td align="right">    -20338.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    47269.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.73</td>
    <td align="right">     1295.99</td>
    <td align="right">     2449.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4816.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -3128.4</td>
    <td align="right">    -43721.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    11215.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.85</td>
    <td align="right">      294.00</td>
    <td align="right">      555.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1223.4</td>
    <td align="right">        0.00</td>
    <td align="right">      -795.8</td>
    <td align="right">    -10193.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    14068.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.40</td>
    <td align="right">      283.17</td>
    <td align="right">      535.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2819.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -1852.1</td>
    <td align="right">    -10357.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">06-JAN-10:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8663.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.91</td>
    <td align="right">      403.51</td>
    <td align="right">       42.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3410.8</td>
    <td align="right">     -5773.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1869.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.34</td>
    <td align="right">      526.02</td>
    <td align="right">     1199.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -912.6</td>
    <td align="right">     -2699.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">06-JAN-10:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9076.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.63</td>
    <td align="right">      483.85</td>
    <td align="right">       51.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3238.3</td>
    <td align="right">     -6462.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4402.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.97</td>
    <td align="right">     1394.29</td>
    <td align="right">     1254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1483.4</td>
    <td align="right">     -5614.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">06-JAN-10:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17617.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1794.33</td>
    <td align="right">      143.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4572.0</td>
    <td align="right">    -14982.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">  1146438.73</td>
    <td align="right">        0.97</td>
    <td align="right">   271233.16</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42771.70</td>
    <td align="right">   118401.48</td>
    <td align="right">   106139.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -263807.2</td>
    <td align="right">        0.00</td>
    <td align="right">   -141521.8</td>
    <td align="right">  -1279655.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  10803.8955</td>
    <td align="right">     0.0000</td>
    <td align="right">   151.9459</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">   1129.6320</td>
    <td align="right">   9234.6833</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">   1129.6320</td>
    <td align="right">     0.1223</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   1859.7377</td>
    <td align="right">     0.0000</td>
    <td align="right">    17.7762</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    296.3053</td>
    <td align="right">   1860.0408</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    296.3053</td>
    <td align="right">     0.1593</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   4334.5567</td>
    <td align="right">     0.0000</td>
    <td align="right">    45.5116</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    795.1247</td>
    <td align="right">   4335.2691</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    795.1247</td>
    <td align="right">     0.1834</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1772.2244</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1705</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    265.0416</td>
    <td align="right">   1772.4870</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    265.0416</td>
    <td align="right">     0.1495</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    386.2139</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5628</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    396.8635</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0101</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.7657</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6869</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     20.2401</td>
    <td align="right">     92.7657</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.2182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.5444</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3933</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    121.5444</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3397</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    388.3397</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2060</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0055</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    359.2060</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.7979</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8176</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     32.2862</td>
    <td align="right">    242.7979</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.1330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0848</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9855</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.0848</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1817</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   8033.2194</td>
    <td align="right">     0.0000</td>
    <td align="right">   151.9459</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">   1129.6320</td>
    <td align="right">   8033.2194</td>
    <td align="right">     0.1484</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">   1129.6320</td>
    <td align="right">     0.1406</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    865.4975</td>
    <td align="right">     0.0000</td>
    <td align="right">    17.7762</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    296.3053</td>
    <td align="right">    865.4975</td>
    <td align="right">     0.3423</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    296.3053</td>
    <td align="right">     0.3424</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   1407.6341</td>
    <td align="right">     0.0000</td>
    <td align="right">    45.5116</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    795.1247</td>
    <td align="right">   1407.6341</td>
    <td align="right">     0.6167</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    795.1247</td>
    <td align="right">     0.5649</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1000.4545</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1705</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    265.0416</td>
    <td align="right">   1000.4545</td>
    <td align="right">     0.2649</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    265.0416</td>
    <td align="right">     0.2649</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    246.4935</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5628</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    246.4935</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0101</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.7657</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6869</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     20.2401</td>
    <td align="right">     92.7657</td>
    <td align="right">     0.2182</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.2182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.5444</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3933</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    121.5444</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3397</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    388.3397</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2060</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0055</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    359.2060</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.7979</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8176</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     32.2862</td>
    <td align="right">    242.7979</td>
    <td align="right">     0.1330</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.1330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0848</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9855</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.0848</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1817</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.0101</td>
    <td align="right">    0.000000</td>
    <td align="right">      602.09</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.5476</td>
    <td align="right">    0.000000</td>
    <td align="right">     1031.85</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    68.5636</td>
    <td align="right">    0.166675</td>
    <td align="right">     2057.01</td>
    <td align="right">    342.7799</td>
    <td align="right">     1.0000</td>
    <td align="right">    342.7799</td>
    <td align="right">      1.000</td>
    <td align="right">    342.7799</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    45.9470</td>
    <td align="right">    0.193461</td>
    <td align="right">     1745.83</td>
    <td align="right">    337.6788</td>
    <td align="right">     1.0000</td>
    <td align="right">    337.6788</td>
    <td align="right">      1.000</td>
    <td align="right">    337.6788</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.6869</td>
    <td align="right">    0.060000</td>
    <td align="right">      337.41</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
    <td align="right">     20.2401</td>
    <td align="right">      1.000</td>
    <td align="right">     20.2401</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">     6.1618</td>
    <td align="right">    0.060000</td>
    <td align="right">     1232.47</td>
    <td align="right">     73.9329</td>
    <td align="right">     1.0000</td>
    <td align="right">     73.9329</td>
    <td align="right">      1.000</td>
    <td align="right">     73.9329</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    20.8681</td>
    <td align="right">    0.060000</td>
    <td align="right">     4174.03</td>
    <td align="right">    250.3895</td>
    <td align="right">     1.0000</td>
    <td align="right">    250.3895</td>
    <td align="right">      1.000</td>
    <td align="right">    250.3895</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    10.4054</td>
    <td align="right">    0.060000</td>
    <td align="right">     2081.28</td>
    <td align="right">    124.8509</td>
    <td align="right">     1.0000</td>
    <td align="right">    124.8509</td>
    <td align="right">      1.000</td>
    <td align="right">    124.8509</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.3933</td>
    <td align="right">    0.000000</td>
    <td align="right">      262.23</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0055</td>
    <td align="right">    0.000000</td>
    <td align="right">     1337.16</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.8176</td>
    <td align="right">    0.035381</td>
    <td align="right">      912.71</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
    <td align="right">     32.2862</td>
    <td align="right">      1.000</td>
    <td align="right">     32.2862</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">    11.8459</td>
    <td align="right">    0.032402</td>
    <td align="right">     3325.96</td>
    <td align="right">    107.7459</td>
    <td align="right">     1.0000</td>
    <td align="right">    107.7459</td>
    <td align="right">      1.000</td>
    <td align="right">    107.7459</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.2060</td>
    <td align="right">    0.060000</td>
    <td align="right">      641.27</td>
    <td align="right">     38.4679</td>
    <td align="right">     1.0000</td>
    <td align="right">     38.4679</td>
    <td align="right">      1.000</td>
    <td align="right">     38.4679</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.7243</td>
    <td align="right">    0.550999</td>
    <td align="right">      272.46</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">    150.0915</td>
    <td align="right">      1.000</td>
    <td align="right">    150.0915</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">    0.000000</td>
    <td align="right">    37.3388</td>
    <td align="right">    0.033364</td>
    <td align="right">    10338.16</td>
    <td align="right">    344.8501</td>
    <td align="right">     1.0000</td>
    <td align="right">    344.8501</td>
    <td align="right">      1.000</td>
    <td align="right">    344.8501</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.1729</td>
    <td align="right">    0.550999</td>
    <td align="right">      817.37</td>
    <td align="right">    450.2746</td>
    <td align="right">     1.0000</td>
    <td align="right">    450.2746</td>
    <td align="right">      1.000</td>
    <td align="right">    450.2746</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    0.000000</td>
    <td align="right">    12.4463</td>
    <td align="right">    0.033364</td>
    <td align="right">     3446.05</td>
    <td align="right">    114.9500</td>
    <td align="right">     1.0000</td>
    <td align="right">    114.9500</td>
    <td align="right">      1.000</td>
    <td align="right">    114.9500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.7243</td>
    <td align="right">    0.550999</td>
    <td align="right">      272.46</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">    150.0915</td>
    <td align="right">      1.000</td>
    <td align="right">    150.0915</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.9855</td>
    <td align="right">    0.000000</td>
    <td align="right">      325.12</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.1542</td>
    <td align="right">    0.000000</td>
    <td align="right">      102.79</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.1817</td>
    <td align="right">    0.000000</td>
    <td align="right">      447.61</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.4086</td>
    <td align="right">    0.000000</td>
    <td align="right">      272.46</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      657.42</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">     151.95</td>
    <td align="right">    0.100071</td>
    <td align="right">  11290.6202</td>
    <td align="right">   1129.6320</td>
    <td align="right">   1129.6320</td>
    <td align="right">   1129.6320</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">      17.78</td>
    <td align="right">    0.069903</td>
    <td align="right">   4239.6814</td>
    <td align="right">    296.3053</td>
    <td align="right">    296.3053</td>
    <td align="right">    296.3053</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">    0.000000</td>
    <td align="right">      45.51</td>
    <td align="right">    0.071291</td>
    <td align="right">  11155.5213</td>
    <td align="right">    795.1247</td>
    <td align="right">    795.1247</td>
    <td align="right">    795.1247</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    0.000000</td>
    <td align="right">      15.17</td>
    <td align="right">    0.071291</td>
    <td align="right">   3718.5071</td>
    <td align="right">    265.0416</td>
    <td align="right">    265.0416</td>
    <td align="right">    265.0416</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.56</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.2430</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    602.0862</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.55</td>
    <td align="right">    0.000000</td>
    <td align="right">   1031.8499</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.69</td>
    <td align="right">    0.060000</td>
    <td align="right">    337.4058</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.39</td>
    <td align="right">    0.000000</td>
    <td align="right">    262.2340</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    657.4246</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.01</td>
    <td align="right">    0.000000</td>
    <td align="right">   1337.1596</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.82</td>
    <td align="right">    0.035381</td>
    <td align="right">    912.7086</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.99</td>
    <td align="right">    0.000000</td>
    <td align="right">    325.1239</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.18</td>
    <td align="right">    0.000000</td>
    <td align="right">    447.6053</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2283.5054</td>
    <td align="right">   2283.5054</td>
    <td align="right">    962.1677</td>
    <td align="right">No</td>
    <td align="right">    342.7799</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1339.2707</td>
    <td align="right">   1339.2707</td>
    <td align="right">   1049.6930</td>
    <td align="right">No</td>
    <td align="right">    337.6788</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">No</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1359.7384</td>
    <td align="right">   1359.7384</td>
    <td align="right">   1135.3934</td>
    <td align="right">No</td>
    <td align="right">     73.9329</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3668.3510</td>
    <td align="right">   3668.3510</td>
    <td align="right">   2732.9353</td>
    <td align="right">No</td>
    <td align="right">    250.3895</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2153.0300</td>
    <td align="right">   2153.0300</td>
    <td align="right">   2153.0300</td>
    <td align="right">No</td>
    <td align="right">    124.8509</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">No</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1024.8957</td>
    <td align="right">   1024.8957</td>
    <td align="right">    462.5674</td>
    <td align="right">No</td>
    <td align="right">    107.7459</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    453.6564</td>
    <td align="right">    453.6564</td>
    <td align="right">    252.8388</td>
    <td align="right">No</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    381.1855</td>
    <td align="right">    381.1855</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3191.1942</td>
    <td align="right">   3191.1942</td>
    <td align="right">    957.3593</td>
    <td align="right">No</td>
    <td align="right">    344.8501</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1143.3625</td>
    <td align="right">   1143.3625</td>
    <td align="right">    450.2748</td>
    <td align="right">No</td>
    <td align="right">    450.2746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1392.6547</td>
    <td align="right">   1392.6547</td>
    <td align="right">    850.3632</td>
    <td align="right">No</td>
    <td align="right">    114.9500</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    379.5697</td>
    <td align="right">    379.5697</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    133.2221</td>
    <td align="right">    133.2221</td>
    <td align="right">     73.2068</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    252.9918</td>
    <td align="right">    252.9918</td>
    <td align="right">    173.2867</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  10803.8955</td>
    <td align="right">   9234.6833</td>
    <td align="right">  10803.8955</td>
    <td align="right">   8033.2194</td>
    <td align="right">   1129.6320</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   1859.7377</td>
    <td align="right">   1860.0408</td>
    <td align="right">   1859.7377</td>
    <td align="right">    865.4975</td>
    <td align="right">    296.3053</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   4334.5567</td>
    <td align="right">   4335.2691</td>
    <td align="right">   4334.5567</td>
    <td align="right">   1407.6341</td>
    <td align="right">    795.1247</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1772.2244</td>
    <td align="right">   1772.4870</td>
    <td align="right">   1772.2244</td>
    <td align="right">   1000.4545</td>
    <td align="right">    265.0416</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    386.2139</td>
    <td align="right">    396.8635</td>
    <td align="right">    386.2139</td>
    <td align="right">    246.4935</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    962.1677</td>
    <td align="right">    962.1677</td>
    <td align="right">    962.1677</td>
    <td align="right">No</td>
    <td align="right">    342.7799</td>
    <td align="right">     0.3562</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1049.6930</td>
    <td align="right">   1049.6930</td>
    <td align="right">   1049.6930</td>
    <td align="right">No</td>
    <td align="right">    337.6788</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">No</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.2182</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1135.3934</td>
    <td align="right">   1135.3934</td>
    <td align="right">   1135.3934</td>
    <td align="right">No</td>
    <td align="right">     73.9329</td>
    <td align="right">     0.0651</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2732.9353</td>
    <td align="right">   2732.9353</td>
    <td align="right">   2732.9353</td>
    <td align="right">No</td>
    <td align="right">    250.3895</td>
    <td align="right">     0.0916</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2153.0300</td>
    <td align="right">   2153.0300</td>
    <td align="right">   2153.0300</td>
    <td align="right">No</td>
    <td align="right">    124.8509</td>
    <td align="right">     0.0580</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">No</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.1330</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    462.5674</td>
    <td align="right">    462.5674</td>
    <td align="right">    462.5674</td>
    <td align="right">No</td>
    <td align="right">    107.7459</td>
    <td align="right">     0.2329</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    252.8388</td>
    <td align="right">    252.8388</td>
    <td align="right">    252.8388</td>
    <td align="right">No</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.1521</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    957.3593</td>
    <td align="right">    957.3593</td>
    <td align="right">    957.3593</td>
    <td align="right">No</td>
    <td align="right">    344.8501</td>
    <td align="right">     0.4110</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">No</td>
    <td align="right">    450.2746</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    850.3632</td>
    <td align="right">    850.3632</td>
    <td align="right">    850.3632</td>
    <td align="right">No</td>
    <td align="right">    114.9500</td>
    <td align="right">     0.1352</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     73.2068</td>
    <td align="right">     73.2068</td>
    <td align="right">     73.2068</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    173.2867</td>
    <td align="right">    173.2867</td>
    <td align="right">    173.2867</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   8033.2194</td>
    <td align="right">   8033.2194</td>
    <td align="right">   8033.2194</td>
    <td align="right">   8033.2194</td>
    <td align="right">   1129.6320</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    865.4975</td>
    <td align="right">    865.4975</td>
    <td align="right">    865.4975</td>
    <td align="right">    865.4975</td>
    <td align="right">    296.3053</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   1407.6341</td>
    <td align="right">   1407.6341</td>
    <td align="right">   1407.6341</td>
    <td align="right">   1407.6341</td>
    <td align="right">    795.1247</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1000.4545</td>
    <td align="right">   1000.4545</td>
    <td align="right">   1000.4545</td>
    <td align="right">   1000.4545</td>
    <td align="right">    265.0416</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    246.4935</td>
    <td align="right">    246.4935</td>
    <td align="right">    246.4935</td>
    <td align="right">    246.4935</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7657</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5444</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3397</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2060</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.7979</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3 ** Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">   120056.59</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.09</td>
    <td align="right">      602.09</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.85</td>
    <td align="right">     1031.85</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2057.01</td>
    <td align="right">     2057.01</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.83</td>
    <td align="right">     1745.83</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.41</td>
    <td align="right">      337.41</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.47</td>
    <td align="right">     1232.47</td>
    <td align="right">0.00</td>
    <td align="right">      113.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.03</td>
    <td align="right">     4174.03</td>
    <td align="right">0.00</td>
    <td align="right">      113.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.28</td>
    <td align="right">     2081.28</td>
    <td align="right">0.00</td>
    <td align="right">      113.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">      262.23</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.16</td>
    <td align="right">     1337.16</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.71</td>
    <td align="right">      912.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.96</td>
    <td align="right">     3325.96</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">      641.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.45</td>
    <td align="right">     1321.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.66</td>
    <td align="right">      839.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">     3446.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">     3446.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.12</td>
    <td align="right">      325.12</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.79</td>
    <td align="right">      102.79</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">      447.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">      657.42</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.21</td>
    <td align="right">0.00</td>
    <td align="right">      315.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   120056.59</td>
    <td align="right">   119741.37</td>
    <td align="right">      315.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       40.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       40.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Water Use [kBtu]</td>
    <td align="right">District Heating Water Demand [Btu/h]</td>
    <td align="right">District Heating Steam Use [kBtu]</td>
    <td align="right">District Heating Steam Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27088.28</td>
    <td align="right">  1476018.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    32136.52</td>
    <td align="right">   100441.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">   285393.71</td>
    <td align="right">    44203.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">   413677.18</td>
    <td align="right">    96744.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Refrig</td>
    <td align="right">     7013.96</td>
    <td align="right">      800.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Internal Transport</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">   246786.16</td>
    <td align="right">    34824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">    13183.19</td>
    <td align="right">     4700.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">     1020.47</td>
    <td align="right">     2464.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16399.90</td>
    <td align="right">   494251.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">  1640762.41</td>
    <td align="right">  3616071.24</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">  4348817.87</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">  1640762.41</td>
    <td align="right">  7964889.11</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        8.82</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       36.17</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       36.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       34.01</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.61</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       2315.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">       2939.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">       5073.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">       2117.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGREFRIGERATION</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRSERVICEHOTWATER</td>
    <td align="right">       2445.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">ON-USER</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONSERVICEHOTWATER</td>
    <td align="right">       2628.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONSERVICEHOTWATER-USER</td>
    <td align="right">       2628.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">T24R_COOK</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">T24R_DISH</td>
    <td align="right">        364.</td>
    <td align="right">       6730.</td>
  </tr>
  <tr>
    <td align="right">T24R_DRY</td>
    <td align="right">        362.</td>
    <td align="right">       7510.</td>
  </tr>
  <tr>
    <td align="right">T24R_WASH</td>
    <td align="right">        362.</td>
    <td align="right">       7510.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICECLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SLAVERESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SLAVERESIDENTIALCOMMONCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       82.00</td>
    <td align="right">         365</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ESMFHRCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPPORTEDHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOCLG</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       90.00</td>
    <td align="right">         365</td>
    <td align="right">       90.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
