    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       90.19</td>
    <td align="right">      116.74</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">     6630.24</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      663.01</td>
    <td align="right">      586.04</td>
    <td align="right">      468.81</td>
    <td align="right">      117.23</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.17</td>
    <td align="right">       64.47</td>
    <td align="right">       60.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        -6.0</td>
    <td align="right">      157.00</td>
    <td align="right">       18.14</td>
    <td align="right">      116.74</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    34462.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3446.08</td>
    <td align="right">      120.46</td>
    <td align="right">       96.35</td>
    <td align="right">       24.11</td>
    <td align="right">45</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.53</td>
    <td align="right">      101.71</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      157.00</td>
    <td align="right">      186.03</td>
    <td align="right">       86.68</td>
    <td align="right">      116.74</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     8725.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.50</td>
    <td align="right">      622.11</td>
    <td align="right">      497.66</td>
    <td align="right">      124.44</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.96</td>
    <td align="right">       54.66</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      157.00</td>
    <td align="right">      182.92</td>
    <td align="right">       22.61</td>
    <td align="right">       86.68</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    16609.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1660.82</td>
    <td align="right">      640.73</td>
    <td align="right">      512.63</td>
    <td align="right">      128.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.25</td>
    <td align="right">       16.93</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      143.08</td>
    <td align="right">      186.03</td>
    <td align="right">        0.00</td>
    <td align="right">       33.07</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    11167.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1116.76</td>
    <td align="right">      686.91</td>
    <td align="right">      549.44</td>
    <td align="right">      137.36</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.50</td>
    <td align="right">       13.78</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       12.34</td>
    <td align="right">      143.08</td>
    <td align="right">        0.00</td>
    <td align="right">       33.07</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    36785.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3678.39</td>
    <td align="right">     1428.30</td>
    <td align="right">     1142.70</td>
    <td align="right">      285.70</td>
    <td align="right">14</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">       18.28</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -22.7</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">       33.07</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    11610.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1161.00</td>
    <td align="right">      531.79</td>
    <td align="right">      425.43</td>
    <td align="right">      106.36</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -21.3</td>
    <td align="right">       46.89</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       18.14</td>
    <td align="right">       86.68</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    18589.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1858.89</td>
    <td align="right">      809.20</td>
    <td align="right">      647.30</td>
    <td align="right">      161.80</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.6</td>
    <td align="right">      101.71</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       86.68</td>
    <td align="right">      116.74</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     8727.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.72</td>
    <td align="right">      591.00</td>
    <td align="right">      472.80</td>
    <td align="right">      118.20</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       95.67</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       31.99</td>
    <td align="right">       74.61</td>
    <td align="right">      116.74</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    13477.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1347.67</td>
    <td align="right">      858.51</td>
    <td align="right">      686.80</td>
    <td align="right">      171.70</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.14</td>
    <td align="right">       67.88</td>
    <td align="right">       59.55</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">       61.16</td>
    <td align="right">       74.61</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     2724.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      272.46</td>
    <td align="right">       65.02</td>
    <td align="right">       51.99</td>
    <td align="right">       13.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.91</td>
    <td align="right">       53.71</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       20.28</td>
    <td align="right">      127.70</td>
    <td align="right">       39.08</td>
    <td align="right">       68.11</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    30344.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3034.32</td>
    <td align="right">     1016.97</td>
    <td align="right">      813.62</td>
    <td align="right">      203.35</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.90</td>
    <td align="right">       78.71</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       68.11</td>
    <td align="right">       90.19</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     6883.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      688.31</td>
    <td align="right">      251.36</td>
    <td align="right">      201.09</td>
    <td align="right">       50.27</td>
    <td align="right">12</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.67</td>
    <td align="right">      103.38</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       90.19</td>
    <td align="right">      116.74</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     6630.24</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      663.01</td>
    <td align="right">      586.04</td>
    <td align="right">      468.81</td>
    <td align="right">      117.23</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.38</td>
    <td align="right">       58.96</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      127.70</td>
    <td align="right">      147.45</td>
    <td align="right">       47.57</td>
    <td align="right">       68.11</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     3251.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      325.10</td>
    <td align="right">      684.65</td>
    <td align="right">      684.65</td>
    <td align="right">        0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.01</td>
    <td align="right">       43.34</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      130.98</td>
    <td align="right">      143.08</td>
    <td align="right">       39.08</td>
    <td align="right">       47.57</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     1027.81</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      102.81</td>
    <td align="right">      290.87</td>
    <td align="right">      290.87</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.14</td>
    <td align="right">       50.13</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">       39.08</td>
    <td align="right">       61.16</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     4476.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      447.61</td>
    <td align="right">      644.39</td>
    <td align="right">      644.39</td>
    <td align="right">        0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.14</td>
    <td align="right">       67.88</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">       61.16</td>
    <td align="right">       74.61</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     2724.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      272.46</td>
    <td align="right">      471.51</td>
    <td align="right">      471.51</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       1.337</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.064</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       1.174</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">      30.002</td>
    <td align="right">       0.033</td>
    <td align="right">       2.648</td>
    <td align="right">       1.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.278</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">      38.000</td>
    <td align="right">       0.026</td>
    <td align="right">       1.915</td>
    <td align="right">       0.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.553</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       1.119</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.846</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.582</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.582</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.582</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.375</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       1.174</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       1.037</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.764</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       1.174</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     239.079</td>
    <td align="right">       0.004</td>
    <td align="right">       0.990</td>
    <td align="right">       0.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.598</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     280.772</td>
    <td align="right">       0.004</td>
    <td align="right">       1.016</td>
    <td align="right">       0.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.658</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.020</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.813</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       6.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.695</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     100.006</td>
    <td align="right">       0.010</td>
    <td align="right">       1.447</td>
    <td align="right">      97.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.133</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     276.875</td>
    <td align="right">       0.004</td>
    <td align="right">       1.020</td>
    <td align="right">       0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.664</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     100.006</td>
    <td align="right">       0.010</td>
    <td align="right">       1.447</td>
    <td align="right">      97.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.133</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     276.875</td>
    <td align="right">       0.004</td>
    <td align="right">       1.020</td>
    <td align="right">       0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.664</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     100.006</td>
    <td align="right">       0.010</td>
    <td align="right">       1.447</td>
    <td align="right">      97.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.133</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       2.047</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">     329.903</td>
    <td align="right">       0.003</td>
    <td align="right">       0.811</td>
    <td align="right">       0.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.251</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       1.174</td>
    <td align="right">     114.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     115.293</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">     378.765</td>
    <td align="right">       0.003</td>
    <td align="right">       0.706</td>
    <td align="right">       0.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       1.174</td>
    <td align="right">      43.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.679</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">B01-002_STRSRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.3</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">B01-003_MECHRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.2</td>
    <td align="right">1.4</td>
    <td align="right">0.2</td>
    <td align="right">1.4</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">        68.6</td>
    <td align="right">       0.033</td>
    <td align="right">      30.002</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">68.6</td>
    <td align="right">6.9</td>
    <td align="right">61.7</td>
    <td align="right">6.9</td>
    <td align="right">61.7</td>
    <td align="right">68.6</td>
    <td align="right">68.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">        45.0</td>
    <td align="right">       0.026</td>
    <td align="right">      38.775</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">45.0</td>
    <td align="right">4.5</td>
    <td align="right">40.5</td>
    <td align="right">4.5</td>
    <td align="right">40.5</td>
    <td align="right">45.0</td>
    <td align="right">45.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-105_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">         0.9</td>
    <td align="right">       0.001</td>
    <td align="right">    1901.297</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-105_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.9</td>
    <td align="right">9.2E-002</td>
    <td align="right">0.8</td>
    <td align="right">9.2E-002</td>
    <td align="right">0.8</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">         1.7</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.7</td>
    <td align="right">0.2</td>
    <td align="right">1.5</td>
    <td align="right">0.2</td>
    <td align="right">1.5</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-106_COMLCOMLSPHP PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">         6.2</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L01-106_COMLCOMLSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">5.9</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">6.2</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-107_COMLCOMLSPHP PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">        20.9</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L01-107_COMLCOMLSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">20.9</td>
    <td align="right">0.0</td>
    <td align="right">19.8</td>
    <td align="right">0.0</td>
    <td align="right">6.3</td>
    <td align="right">20.9</td>
    <td align="right">20.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-108_COMLCOMLSPHP PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">        10.4</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L01-108_COMLCOMLSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">10.4</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">3.1</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-109_MECHRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">         0.4</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-109_MECHRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">3.9E-002</td>
    <td align="right">0.4</td>
    <td align="right">3.9E-002</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-113_MECHRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-113_MECHRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.2</td>
    <td align="right">1.8</td>
    <td align="right">0.2</td>
    <td align="right">1.8</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-110_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">         1.1</td>
    <td align="right">       0.001</td>
    <td align="right">     810.042</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-110_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">         2.7</td>
    <td align="right">       0.003</td>
    <td align="right">     339.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.4</td>
    <td align="right">0.3</td>
    <td align="right">2.4</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L02-200_CORRRACCSPHP PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         9.0</td>
    <td align="right">       0.003</td>
    <td align="right">     370.379</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-200_CORRRACCSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.9</td>
    <td align="right">8.1</td>
    <td align="right">0.9</td>
    <td align="right">8.1</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L02-212_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2814.456</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-212_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L02-214_MECHRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         0.5</td>
    <td align="right">       0.000</td>
    <td align="right">    6376.280</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-214_MECHRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L02-216_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2860.627</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-216_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">         3.2</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.2</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-202_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">         2.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-202_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.9</td>
    <td align="right">0.6</td>
    <td align="right">2.6</td>
    <td align="right">0.6</td>
    <td align="right">2.6</td>
    <td align="right">2.9</td>
    <td align="right">2.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-203_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">         2.4</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-203_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-205_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-205_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-206_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">         2.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-206_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-207_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">         4.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-207_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-208_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-208_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-209_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-209_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-210_LNDYRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">         2.7</td>
    <td align="right">       0.010</td>
    <td align="right">     100.006</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-210_LNDYRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-213_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">         6.7</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-213_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.7</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-217_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">         1.8</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-217_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.8</td>
    <td align="right">1.8</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L03-300_CORRRACCSPHP PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         9.6</td>
    <td align="right">       0.003</td>
    <td align="right">     359.700</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-300_CORRRACCSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L03-312_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2916.077</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-312_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L03-314_MECHRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         0.5</td>
    <td align="right">       0.000</td>
    <td align="right">    6606.510</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-314_MECHRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L03-316_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2963.917</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-316_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L03-301_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-301_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L03-302_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-302_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L03-303_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">         2.4</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-303_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L03-305_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-305_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-306_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">         2.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-306_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-307_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">         4.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-307_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-308_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-308_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-309_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-309_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-310_LNDYRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">         2.7</td>
    <td align="right">       0.010</td>
    <td align="right">     100.006</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-310_LNDYRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-313_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">         6.7</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-313_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.7</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-317_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-317_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-319_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-319_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L06-600_CORRRACCSPHP PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         9.6</td>
    <td align="right">       0.003</td>
    <td align="right">     359.700</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-600_CORRRACCSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L06-612_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2916.077</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-612_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L06-614_MECHRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         0.5</td>
    <td align="right">       0.000</td>
    <td align="right">    6606.510</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-614_MECHRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L06-616_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2963.917</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-616_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L06-601_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-601_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L06-602_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-602_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L06-603_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">         2.4</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-603_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L06-605_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-605_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L06-606_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">         2.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-606_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L06-607_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">         4.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-607_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L06-608_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-608_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L06-609_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-609_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-610_LNDYRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">         2.7</td>
    <td align="right">       0.010</td>
    <td align="right">     100.006</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-610_LNDYRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-613_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">         6.7</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-613_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.7</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-617_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-617_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-619_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-619_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">R01-701_STRSRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">         1.0</td>
    <td align="right">       0.003</td>
    <td align="right">     329.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-701_STRSRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">9.9E-002</td>
    <td align="right">0.9</td>
    <td align="right">9.9E-002</td>
    <td align="right">0.9</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">R01-703_MECHRACCPTAC PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">         0.2</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-703_MECHRACCPTAC PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">1.5E-002</td>
    <td align="right">0.1</td>
    <td align="right">1.5E-002</td>
    <td align="right">0.1</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">R01-704_STRSRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">         1.2</td>
    <td align="right">       0.003</td>
    <td align="right">     378.765</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-704_STRSRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">R01-706_MECHRACCPTAC PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">         0.4</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-706_MECHRACCPTAC PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">4.1E-002</td>
    <td align="right">0.4</td>
    <td align="right">4.1E-002</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {Btu/h}</td>
    <td align="right">Maximum Lighting Level for All Day Types {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Weekdays {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Weekdays {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">     805.215</td>
    <td align="right">       1.337</td>
    <td align="right">78.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     805.215</td>
    <td align="right">     805.215</td>
    <td align="right">       805.2</td>
    <td align="right">     805.215</td>
    <td align="right">     805.215</td>
    <td align="right">     805.215</td>
    <td align="right">     805.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">    1210.994</td>
    <td align="right">       1.174</td>
    <td align="right">229.333</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1210.994</td>
    <td align="right">    1210.994</td>
    <td align="right">      1210.9</td>
    <td align="right">    1210.994</td>
    <td align="right">    1210.994</td>
    <td align="right">    1210.994</td>
    <td align="right">    1210.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">    5445.828</td>
    <td align="right">       2.648</td>
    <td align="right">23.279</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    5445.828</td>
    <td align="right">    5445.828</td>
    <td align="right">      5445.9</td>
    <td align="right">    5445.828</td>
    <td align="right">    5445.828</td>
    <td align="right">    5445.828</td>
    <td align="right">    5445.828</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">    3097.192</td>
    <td align="right">       1.774</td>
    <td align="right">19.756</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3097.192</td>
    <td align="right">    3097.192</td>
    <td align="right">      3097.1</td>
    <td align="right">    3097.192</td>
    <td align="right">    3097.192</td>
    <td align="right">    3097.192</td>
    <td align="right">    3097.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-105_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">     245.626</td>
    <td align="right">       0.141</td>
    <td align="right">1.567</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     245.626</td>
    <td align="right">     245.626</td>
    <td align="right">       245.7</td>
    <td align="right">     245.626</td>
    <td align="right">     245.626</td>
    <td align="right">     245.626</td>
    <td align="right">     245.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">     377.565</td>
    <td align="right">       1.119</td>
    <td align="right">65.600</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     377.565</td>
    <td align="right">     377.565</td>
    <td align="right">       377.7</td>
    <td align="right">     377.565</td>
    <td align="right">     377.565</td>
    <td align="right">     377.565</td>
    <td align="right">     377.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-106_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">    4415.026</td>
    <td align="right">       3.582</td>
    <td align="right">210.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4415.026</td>
    <td align="right">     220.753</td>
    <td align="right">      2869.8</td>
    <td align="right">     220.753</td>
    <td align="right">    1324.508</td>
    <td align="right">    4415.026</td>
    <td align="right">    4415.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-107_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">   14952.425</td>
    <td align="right">       3.582</td>
    <td align="right">210.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   14952.425</td>
    <td align="right">     747.620</td>
    <td align="right">      9719.1</td>
    <td align="right">     747.620</td>
    <td align="right">    4485.726</td>
    <td align="right">   14952.425</td>
    <td align="right">   14952.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-108_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">    7455.677</td>
    <td align="right">       3.582</td>
    <td align="right">210.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    7455.677</td>
    <td align="right">     372.785</td>
    <td align="right">      4846.1</td>
    <td align="right">     372.785</td>
    <td align="right">    2236.702</td>
    <td align="right">    7455.677</td>
    <td align="right">    7455.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-109_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">     307.762</td>
    <td align="right">       1.174</td>
    <td align="right">229.333</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     307.762</td>
    <td align="right">     307.762</td>
    <td align="right">       307.8</td>
    <td align="right">     307.762</td>
    <td align="right">     307.762</td>
    <td align="right">     307.762</td>
    <td align="right">     307.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-112_ASTORACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">     681.847</td>
    <td align="right">       1.037</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     681.847</td>
    <td align="right">     681.847</td>
    <td align="right">       681.7</td>
    <td align="right">     681.847</td>
    <td align="right">     681.847</td>
    <td align="right">     681.847</td>
    <td align="right">     681.847</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-113_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">    1569.308</td>
    <td align="right">       1.174</td>
    <td align="right">229.333</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1569.308</td>
    <td align="right">    1569.308</td>
    <td align="right">      1569.2</td>
    <td align="right">    1569.308</td>
    <td align="right">    1569.308</td>
    <td align="right">    1569.308</td>
    <td align="right">    1569.308</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-110_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     301.406</td>
    <td align="right">       0.330</td>
    <td align="right">23.140</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     301.406</td>
    <td align="right">     301.406</td>
    <td align="right">       301.3</td>
    <td align="right">     301.406</td>
    <td align="right">     301.406</td>
    <td align="right">     301.406</td>
    <td align="right">     301.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     602.279</td>
    <td align="right">       0.660</td>
    <td align="right">46.238</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     602.279</td>
    <td align="right">     602.279</td>
    <td align="right">       602.2</td>
    <td align="right">     602.279</td>
    <td align="right">     602.279</td>
    <td align="right">     602.279</td>
    <td align="right">     602.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L02-200_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">    2009.931</td>
    <td align="right">       0.604</td>
    <td align="right">49.729</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2009.931</td>
    <td align="right">    2009.931</td>
    <td align="right">      2010.0</td>
    <td align="right">    2009.931</td>
    <td align="right">    2009.931</td>
    <td align="right">    2009.931</td>
    <td align="right">    2009.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L02-204_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     140.090</td>
    <td align="right">       0.042</td>
    <td align="right">3.466</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">       140.2</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L02-212_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     316.115</td>
    <td align="right">       0.095</td>
    <td align="right">7.821</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       316.0</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-214_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     408.157</td>
    <td align="right">       0.123</td>
    <td align="right">10.098</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">       408.1</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-216_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     311.014</td>
    <td align="right">       0.094</td>
    <td align="right">7.695</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">       311.2</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-218_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     194.887</td>
    <td align="right">       0.059</td>
    <td align="right">4.822</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">       194.8</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">    1295.168</td>
    <td align="right">       2.020</td>
    <td align="right">118.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1295.168</td>
    <td align="right">      64.760</td>
    <td align="right">       841.7</td>
    <td align="right">      64.760</td>
    <td align="right">     388.552</td>
    <td align="right">    1295.168</td>
    <td align="right">    1295.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-202_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">    2705.006</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2705.006</td>
    <td align="right">      70.332</td>
    <td align="right">       632.9</td>
    <td align="right">      70.332</td>
    <td align="right">     632.970</td>
    <td align="right">    2705.006</td>
    <td align="right">    2705.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-203_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    2285.900</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2285.900</td>
    <td align="right">      59.434</td>
    <td align="right">       535.0</td>
    <td align="right">      59.434</td>
    <td align="right">     534.899</td>
    <td align="right">    2285.900</td>
    <td align="right">    2285.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-205_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">    7529.663</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    7529.663</td>
    <td align="right">     195.770</td>
    <td align="right">      1762.0</td>
    <td align="right">     195.770</td>
    <td align="right">    1761.940</td>
    <td align="right">    7529.663</td>
    <td align="right">    7529.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-206_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    2376.560</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2376.560</td>
    <td align="right">      61.791</td>
    <td align="right">       556.2</td>
    <td align="right">      61.791</td>
    <td align="right">     556.115</td>
    <td align="right">    2376.560</td>
    <td align="right">    2376.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-207_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    3805.114</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3805.114</td>
    <td align="right">      98.934</td>
    <td align="right">       890.5</td>
    <td align="right">      98.934</td>
    <td align="right">     890.396</td>
    <td align="right">    3805.114</td>
    <td align="right">    3805.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-208_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    1786.513</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1786.513</td>
    <td align="right">      46.451</td>
    <td align="right">       418.0</td>
    <td align="right">      46.451</td>
    <td align="right">     418.045</td>
    <td align="right">    1786.513</td>
    <td align="right">    1786.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-209_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    2758.643</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2758.643</td>
    <td align="right">      71.724</td>
    <td align="right">       645.6</td>
    <td align="right">      71.724</td>
    <td align="right">     645.523</td>
    <td align="right">    2758.643</td>
    <td align="right">    2758.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L02-210_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     394.120</td>
    <td align="right">       1.447</td>
    <td align="right">42.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">       394.1</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L02-213_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">    6211.290</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6211.290</td>
    <td align="right">     161.493</td>
    <td align="right">      1453.5</td>
    <td align="right">     161.493</td>
    <td align="right">    1453.440</td>
    <td align="right">    6211.290</td>
    <td align="right">    6211.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L02-217_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">    1718.788</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1718.788</td>
    <td align="right">      44.687</td>
    <td align="right">       402.3</td>
    <td align="right">      44.687</td>
    <td align="right">     402.196</td>
    <td align="right">    1718.788</td>
    <td align="right">    1718.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L03-300_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    2144.316</td>
    <td align="right">       0.622</td>
    <td align="right">50.494</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">      2144.4</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L03-304_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     140.090</td>
    <td align="right">       0.041</td>
    <td align="right">3.299</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">       140.2</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L03-312_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     316.115</td>
    <td align="right">       0.092</td>
    <td align="right">7.444</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       316.0</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L03-314_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     408.157</td>
    <td align="right">       0.119</td>
    <td align="right">9.611</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">       408.1</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L03-316_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     311.014</td>
    <td align="right">       0.090</td>
    <td align="right">7.324</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">       311.2</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-318_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     194.887</td>
    <td align="right">       0.056</td>
    <td align="right">4.589</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">       194.8</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-301_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    1785.899</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1785.899</td>
    <td align="right">      46.434</td>
    <td align="right">       418.0</td>
    <td align="right">      46.434</td>
    <td align="right">     417.902</td>
    <td align="right">    1785.899</td>
    <td align="right">    1785.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-302_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    3399.775</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3399.775</td>
    <td align="right">      88.395</td>
    <td align="right">       795.7</td>
    <td align="right">      88.395</td>
    <td align="right">     795.545</td>
    <td align="right">    3399.775</td>
    <td align="right">    3399.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-303_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    2285.900</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2285.900</td>
    <td align="right">      59.434</td>
    <td align="right">       535.0</td>
    <td align="right">      59.434</td>
    <td align="right">     534.899</td>
    <td align="right">    2285.900</td>
    <td align="right">    2285.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-305_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">    7529.663</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    7529.663</td>
    <td align="right">     195.770</td>
    <td align="right">      1762.0</td>
    <td align="right">     195.770</td>
    <td align="right">    1761.940</td>
    <td align="right">    7529.663</td>
    <td align="right">    7529.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-306_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    2376.560</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2376.560</td>
    <td align="right">      61.791</td>
    <td align="right">       556.2</td>
    <td align="right">      61.791</td>
    <td align="right">     556.115</td>
    <td align="right">    2376.560</td>
    <td align="right">    2376.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-307_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    3805.114</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3805.114</td>
    <td align="right">      98.934</td>
    <td align="right">       890.5</td>
    <td align="right">      98.934</td>
    <td align="right">     890.396</td>
    <td align="right">    3805.114</td>
    <td align="right">    3805.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-308_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    1786.513</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1786.513</td>
    <td align="right">      46.451</td>
    <td align="right">       418.0</td>
    <td align="right">      46.451</td>
    <td align="right">     418.045</td>
    <td align="right">    1786.513</td>
    <td align="right">    1786.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L03-309_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    2758.643</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2758.643</td>
    <td align="right">      71.724</td>
    <td align="right">       645.6</td>
    <td align="right">      71.724</td>
    <td align="right">     645.523</td>
    <td align="right">    2758.643</td>
    <td align="right">    2758.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L03-310_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     394.120</td>
    <td align="right">       1.447</td>
    <td align="right">42.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">       394.1</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L03-313_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">    6211.290</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6211.290</td>
    <td align="right">     161.493</td>
    <td align="right">      1453.5</td>
    <td align="right">     161.493</td>
    <td align="right">    1453.440</td>
    <td align="right">    6211.290</td>
    <td align="right">    6211.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L03-317_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    1409.047</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1409.047</td>
    <td align="right">      36.635</td>
    <td align="right">       329.6</td>
    <td align="right">      36.635</td>
    <td align="right">     329.719</td>
    <td align="right">    1409.047</td>
    <td align="right">    1409.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L03-319_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    1357.150</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1357.150</td>
    <td align="right">      35.287</td>
    <td align="right">       317.7</td>
    <td align="right">      35.287</td>
    <td align="right">     317.572</td>
    <td align="right">    1357.150</td>
    <td align="right">    1357.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L06-600_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    2144.316</td>
    <td align="right">       0.622</td>
    <td align="right">50.494</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">      2144.4</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">    2144.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L06-604_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     140.090</td>
    <td align="right">       0.041</td>
    <td align="right">3.299</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">       140.2</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">     140.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L06-612_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     316.115</td>
    <td align="right">       0.092</td>
    <td align="right">7.444</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       316.0</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L06-614_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     408.157</td>
    <td align="right">       0.119</td>
    <td align="right">9.611</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">       408.1</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">     408.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L06-616_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     311.014</td>
    <td align="right">       0.090</td>
    <td align="right">7.324</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">       311.2</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">     311.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L06-618_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     194.887</td>
    <td align="right">       0.056</td>
    <td align="right">4.589</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">       194.8</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">     194.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L06-601_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    1785.899</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1785.899</td>
    <td align="right">      46.434</td>
    <td align="right">       418.0</td>
    <td align="right">      46.434</td>
    <td align="right">     417.902</td>
    <td align="right">    1785.899</td>
    <td align="right">    1785.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-602_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    3399.775</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3399.775</td>
    <td align="right">      88.395</td>
    <td align="right">       795.7</td>
    <td align="right">      88.395</td>
    <td align="right">     795.545</td>
    <td align="right">    3399.775</td>
    <td align="right">    3399.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-603_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    2285.900</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2285.900</td>
    <td align="right">      59.434</td>
    <td align="right">       535.0</td>
    <td align="right">      59.434</td>
    <td align="right">     534.899</td>
    <td align="right">    2285.900</td>
    <td align="right">    2285.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-605_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">    7529.663</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    7529.663</td>
    <td align="right">     195.770</td>
    <td align="right">      1762.0</td>
    <td align="right">     195.770</td>
    <td align="right">    1761.940</td>
    <td align="right">    7529.663</td>
    <td align="right">    7529.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-606_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    2376.560</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2376.560</td>
    <td align="right">      61.791</td>
    <td align="right">       556.2</td>
    <td align="right">      61.791</td>
    <td align="right">     556.115</td>
    <td align="right">    2376.560</td>
    <td align="right">    2376.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">L06-607_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    3805.114</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3805.114</td>
    <td align="right">      98.934</td>
    <td align="right">       890.5</td>
    <td align="right">      98.934</td>
    <td align="right">     890.396</td>
    <td align="right">    3805.114</td>
    <td align="right">    3805.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">L06-608_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    1786.513</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1786.513</td>
    <td align="right">      46.451</td>
    <td align="right">       418.0</td>
    <td align="right">      46.451</td>
    <td align="right">     418.045</td>
    <td align="right">    1786.513</td>
    <td align="right">    1786.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">L06-609_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    2758.643</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2758.643</td>
    <td align="right">      71.724</td>
    <td align="right">       645.6</td>
    <td align="right">      71.724</td>
    <td align="right">     645.523</td>
    <td align="right">    2758.643</td>
    <td align="right">    2758.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">L06-610_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     394.120</td>
    <td align="right">       1.447</td>
    <td align="right">42.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">       394.1</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">     394.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">L06-613_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">    6211.290</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6211.290</td>
    <td align="right">     161.493</td>
    <td align="right">      1453.5</td>
    <td align="right">     161.493</td>
    <td align="right">    1453.440</td>
    <td align="right">    6211.290</td>
    <td align="right">    6211.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">L06-617_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    1409.047</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1409.047</td>
    <td align="right">      36.635</td>
    <td align="right">       329.6</td>
    <td align="right">      36.635</td>
    <td align="right">     329.719</td>
    <td align="right">    1409.047</td>
    <td align="right">    1409.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">L06-619_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    1357.150</td>
    <td align="right">       2.047</td>
    <td align="right">273.723</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1357.150</td>
    <td align="right">      35.287</td>
    <td align="right">       317.7</td>
    <td align="right">      35.287</td>
    <td align="right">     317.572</td>
    <td align="right">    1357.150</td>
    <td align="right">    1357.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">R01-701_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">     263.628</td>
    <td align="right">       0.811</td>
    <td align="right">78.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     263.628</td>
    <td align="right">     263.628</td>
    <td align="right">       263.7</td>
    <td align="right">     263.628</td>
    <td align="right">     263.628</td>
    <td align="right">     263.628</td>
    <td align="right">     263.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">R01-703_MECHRACCPTAC REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">     120.631</td>
    <td align="right">       1.174</td>
    <td align="right">229.333</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     120.631</td>
    <td align="right">     120.631</td>
    <td align="right">       120.8</td>
    <td align="right">     120.631</td>
    <td align="right">     120.631</td>
    <td align="right">     120.631</td>
    <td align="right">     120.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">R01-704_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">     316.115</td>
    <td align="right">       0.706</td>
    <td align="right">78.400</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       316.0</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">     316.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">R01-706_MECHRACCPTAC REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">     319.759</td>
    <td align="right">       1.174</td>
    <td align="right">229.333</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     319.759</td>
    <td align="right">     319.759</td>
    <td align="right">       319.7</td>
    <td align="right">     319.759</td>
    <td align="right">     319.759</td>
    <td align="right">     319.759</td>
    <td align="right">     319.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {Btu/h}</td>
    <td align="right">Maximum Equipment Level for All Day Types {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Weekdays {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Weekdays {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">     437.528</td>
    <td align="right">       0.727</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     437.528</td>
    <td align="right">      43.752</td>
    <td align="right">     393.776</td>
    <td align="right">      43.752</td>
    <td align="right">     393.776</td>
    <td align="right">     437.528</td>
    <td align="right">     437.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">     749.831</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     749.831</td>
    <td align="right">      74.982</td>
    <td align="right">     674.846</td>
    <td align="right">      74.982</td>
    <td align="right">     674.846</td>
    <td align="right">     749.831</td>
    <td align="right">     749.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">    3354.518</td>
    <td align="right">       1.631</td>
    <td align="right">14.339</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3354.518</td>
    <td align="right">     335.451</td>
    <td align="right">    3019.067</td>
    <td align="right">     335.451</td>
    <td align="right">    3019.067</td>
    <td align="right">    3354.518</td>
    <td align="right">    3354.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">     981.701</td>
    <td align="right">       0.562</td>
    <td align="right">6.262</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     981.701</td>
    <td align="right">      98.170</td>
    <td align="right">     883.531</td>
    <td align="right">      98.170</td>
    <td align="right">     883.531</td>
    <td align="right">     981.701</td>
    <td align="right">     981.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-105_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">     133.467</td>
    <td align="right">       0.076</td>
    <td align="right">0.851</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     133.467</td>
    <td align="right">      13.348</td>
    <td align="right">     120.119</td>
    <td align="right">      13.348</td>
    <td align="right">     120.119</td>
    <td align="right">     133.467</td>
    <td align="right">     133.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">     245.186</td>
    <td align="right">       0.727</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     245.186</td>
    <td align="right">      24.519</td>
    <td align="right">     220.668</td>
    <td align="right">      24.519</td>
    <td align="right">     220.668</td>
    <td align="right">     245.186</td>
    <td align="right">     245.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-106_COMLCOMLSPHP RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">    7139.729</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    7139.729</td>
    <td align="right">     356.987</td>
    <td align="right">    6425.755</td>
    <td align="right">     356.987</td>
    <td align="right">    2141.917</td>
    <td align="right">    7139.729</td>
    <td align="right">    7139.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-107_COMLCOMLSPHP RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">   24180.206</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   24180.206</td>
    <td align="right">    1209.011</td>
    <td align="right">   21762.186</td>
    <td align="right">    1209.011</td>
    <td align="right">    7254.062</td>
    <td align="right">   24180.206</td>
    <td align="right">   24180.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-108_COMLCOMLSPHP RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">   12056.896</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   12056.896</td>
    <td align="right">     602.846</td>
    <td align="right">   10851.204</td>
    <td align="right">     602.846</td>
    <td align="right">    3617.068</td>
    <td align="right">   12056.896</td>
    <td align="right">   12056.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-109_MECHRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">     190.560</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     190.560</td>
    <td align="right">      19.056</td>
    <td align="right">     171.504</td>
    <td align="right">      19.056</td>
    <td align="right">     171.504</td>
    <td align="right">     190.560</td>
    <td align="right">     190.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-112_ASTORACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">     477.741</td>
    <td align="right">       0.727</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     477.741</td>
    <td align="right">      47.775</td>
    <td align="right">     429.967</td>
    <td align="right">      47.775</td>
    <td align="right">     429.967</td>
    <td align="right">     477.741</td>
    <td align="right">     477.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-113_MECHRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">     971.693</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     971.693</td>
    <td align="right">      97.170</td>
    <td align="right">     874.523</td>
    <td align="right">      97.170</td>
    <td align="right">     874.523</td>
    <td align="right">     971.693</td>
    <td align="right">     971.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-110_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     163.773</td>
    <td align="right">       0.179</td>
    <td align="right">12.573</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     163.773</td>
    <td align="right">      16.378</td>
    <td align="right">     147.395</td>
    <td align="right">      16.378</td>
    <td align="right">     147.395</td>
    <td align="right">     163.773</td>
    <td align="right">     163.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     391.114</td>
    <td align="right">       0.429</td>
    <td align="right">30.027</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     391.114</td>
    <td align="right">      39.112</td>
    <td align="right">     352.002</td>
    <td align="right">      39.112</td>
    <td align="right">     352.002</td>
    <td align="right">     391.114</td>
    <td align="right">     391.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L02-200_CORRRACCSPHP RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">    1305.230</td>
    <td align="right">       0.392</td>
    <td align="right">32.293</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    1305.230</td>
    <td align="right">     130.523</td>
    <td align="right">    1174.707</td>
    <td align="right">     130.523</td>
    <td align="right">    1174.707</td>
    <td align="right">    1305.230</td>
    <td align="right">    1305.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L02-204_ASTORACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">      98.153</td>
    <td align="right">       0.030</td>
    <td align="right">2.428</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      98.153</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">      98.153</td>
    <td align="right">      98.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L02-212_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     171.767</td>
    <td align="right">       0.052</td>
    <td align="right">4.250</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-214_MECHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     252.723</td>
    <td align="right">       0.076</td>
    <td align="right">6.253</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     252.723</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">     252.723</td>
    <td align="right">     252.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-216_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     168.996</td>
    <td align="right">       0.051</td>
    <td align="right">4.181</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     168.996</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">     168.996</td>
    <td align="right">     168.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-218_TRSHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     136.548</td>
    <td align="right">       0.041</td>
    <td align="right">3.378</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     136.548</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">     136.548</td>
    <td align="right">     136.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">    3714.859</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3714.859</td>
    <td align="right">     185.742</td>
    <td align="right">    3343.374</td>
    <td align="right">     185.742</td>
    <td align="right">    1114.458</td>
    <td align="right">    3714.859</td>
    <td align="right">    3714.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-202_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">    5829.289</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5829.289</td>
    <td align="right">     291.463</td>
    <td align="right">    2914.643</td>
    <td align="right">     291.463</td>
    <td align="right">    2914.643</td>
    <td align="right">    5829.289</td>
    <td align="right">    5829.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-202_MFAMRESIPTHP REFRIGERATION LOADS</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">    2955.669</td>
    <td align="right">       2.237</td>
    <td align="right">299.088</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Refrig</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
    <td align="right">    2955.669</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-203_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4926.113</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    4926.113</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">    4926.113</td>
    <td align="right">    4926.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-205_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   16226.425</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   16226.425</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">   16226.425</td>
    <td align="right">   16226.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-206_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    5121.484</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5121.484</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">    5121.484</td>
    <td align="right">    5121.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-207_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    8200.022</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8200.022</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">    8200.022</td>
    <td align="right">    8200.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-208_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3849.937</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3849.937</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">    3849.937</td>
    <td align="right">    3849.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L02-209_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    5944.874</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.874</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">    5944.874</td>
    <td align="right">    5944.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L02-210_LNDYRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">   26615.149</td>
    <td align="right">      97.686</td>
    <td align="right">2863.300</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.720</td>
    <td align="right">0.230</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   26615.149</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">   26615.149</td>
    <td align="right">   26615.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L02-213_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   13385.327</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   13385.327</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">   13385.327</td>
    <td align="right">   13385.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L02-217_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">    3703.992</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3703.992</td>
    <td align="right">     185.200</td>
    <td align="right">    1851.996</td>
    <td align="right">     185.200</td>
    <td align="right">    1851.996</td>
    <td align="right">    3703.992</td>
    <td align="right">    3703.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L03-300_CORRRACCSPHP RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.404</td>
    <td align="right">32.790</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    1392.499</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">    1392.499</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L03-304_ASTORACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">      98.153</td>
    <td align="right">       0.028</td>
    <td align="right">2.311</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      98.153</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">      98.153</td>
    <td align="right">      98.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L03-312_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     171.767</td>
    <td align="right">       0.050</td>
    <td align="right">4.045</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L03-314_MECHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     252.723</td>
    <td align="right">       0.073</td>
    <td align="right">5.951</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     252.723</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">     252.723</td>
    <td align="right">     252.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-316_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     168.996</td>
    <td align="right">       0.049</td>
    <td align="right">3.979</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     168.996</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">     168.996</td>
    <td align="right">     168.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-318_TRSHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     136.548</td>
    <td align="right">       0.040</td>
    <td align="right">3.215</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     136.548</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">     136.548</td>
    <td align="right">     136.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-301_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    3848.613</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3848.613</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">    3848.613</td>
    <td align="right">    3848.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-302_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    7326.513</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    7326.513</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">    7326.513</td>
    <td align="right">    7326.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-303_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4926.113</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    4926.113</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">    4926.113</td>
    <td align="right">    4926.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-305_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   16226.425</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   16226.425</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">   16226.425</td>
    <td align="right">   16226.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-306_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    5121.484</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5121.484</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">    5121.484</td>
    <td align="right">    5121.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-307_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    8200.022</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8200.022</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">    8200.022</td>
    <td align="right">    8200.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L03-308_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3849.937</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3849.937</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">    3849.937</td>
    <td align="right">    3849.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L03-309_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    5944.874</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.874</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">    5944.874</td>
    <td align="right">    5944.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L03-310_LNDYRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">   26615.149</td>
    <td align="right">      97.686</td>
    <td align="right">2863.300</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.720</td>
    <td align="right">0.230</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   26615.149</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">   26615.149</td>
    <td align="right">   26615.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L03-313_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   13385.327</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   13385.327</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">   13385.327</td>
    <td align="right">   13385.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L03-317_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    3036.499</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3036.499</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">    3036.499</td>
    <td align="right">    3036.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L03-319_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    2924.657</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    2924.657</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">    2924.657</td>
    <td align="right">    2924.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L06-600_CORRRACCSPHP RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.404</td>
    <td align="right">32.790</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    1392.499</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">    1392.499</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L06-604_ASTORACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">      98.153</td>
    <td align="right">       0.028</td>
    <td align="right">2.311</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      98.153</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">      98.153</td>
    <td align="right">      98.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L06-612_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     171.767</td>
    <td align="right">       0.050</td>
    <td align="right">4.045</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L06-614_MECHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     252.723</td>
    <td align="right">       0.073</td>
    <td align="right">5.951</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     252.723</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">     252.723</td>
    <td align="right">     252.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L06-616_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     168.996</td>
    <td align="right">       0.049</td>
    <td align="right">3.979</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     168.996</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">     168.996</td>
    <td align="right">     168.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L06-618_TRSHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     136.548</td>
    <td align="right">       0.040</td>
    <td align="right">3.215</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     136.548</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">     136.548</td>
    <td align="right">     136.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-601_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    3848.613</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3848.613</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">    3848.613</td>
    <td align="right">    3848.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-602_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    7326.513</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    7326.513</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">    7326.513</td>
    <td align="right">    7326.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-603_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4926.113</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    4926.113</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">    4926.113</td>
    <td align="right">    4926.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-605_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   16226.425</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   16226.425</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">   16226.425</td>
    <td align="right">   16226.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">L06-606_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    5121.484</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5121.484</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">    5121.484</td>
    <td align="right">    5121.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">L06-607_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    8200.022</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8200.022</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">    8200.022</td>
    <td align="right">    8200.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">L06-608_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3849.937</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3849.937</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">    3849.937</td>
    <td align="right">    3849.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">L06-609_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    5944.874</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.874</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">    5944.874</td>
    <td align="right">    5944.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">L06-610_LNDYRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">   26615.149</td>
    <td align="right">      97.686</td>
    <td align="right">2863.300</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.720</td>
    <td align="right">0.230</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   26615.149</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">   26615.149</td>
    <td align="right">   26615.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">L06-613_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   13385.327</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   13385.327</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">   13385.327</td>
    <td align="right">   13385.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">L06-617_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    3036.499</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3036.499</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">    3036.499</td>
    <td align="right">    3036.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">L06-619_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    2924.657</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    2924.657</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">    2924.657</td>
    <td align="right">    2924.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">R01-701_STRSRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">     143.246</td>
    <td align="right">       0.441</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     143.246</td>
    <td align="right">      14.324</td>
    <td align="right">     128.922</td>
    <td align="right">      14.324</td>
    <td align="right">     128.922</td>
    <td align="right">     143.246</td>
    <td align="right">     143.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">R01-703_MECHRACCPTAC ELEVATOR</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">   11655.392</td>
    <td align="right">     113.393</td>
    <td align="right">22157.876</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">1.000E-001</td>
    <td align="right">Internal Transport</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">R01-703_MECHRACCPTAC RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">      74.696</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      74.696</td>
    <td align="right">       7.469</td>
    <td align="right">      67.223</td>
    <td align="right">       7.469</td>
    <td align="right">      67.223</td>
    <td align="right">      74.696</td>
    <td align="right">      74.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">R01-704_STRSRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">     171.767</td>
    <td align="right">       0.384</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">R01-706_MECHRACCPTAC ELEVATOR</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">   11655.392</td>
    <td align="right">      42.779</td>
    <td align="right">8359.371</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">1.000E-001</td>
    <td align="right">Internal Transport</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">R01-706_MECHRACCPTAC RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">     197.988</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     197.988</td>
    <td align="right">      19.800</td>
    <td align="right">     178.192</td>
    <td align="right">      19.800</td>
    <td align="right">     178.192</td>
    <td align="right">     197.988</td>
    <td align="right">     197.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER</td>
    <td align="right">     48.0562</td>
    <td align="right">    341185.7</td>
    <td align="right">0.594</td>
    <td align="right">0.7486</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {ft3/min-ft2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {ft3/min-ft2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">      72.818</td>
    <td align="right">       0.035</td>
    <td align="right">       0.049</td>
    <td align="right">0.133</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">      72.564</td>
    <td align="right">       0.042</td>
    <td align="right">       0.047</td>
    <td align="right">0.156</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-104_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-105_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">       5.958</td>
    <td align="right">       0.018</td>
    <td align="right">       0.049</td>
    <td align="right">6.624E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-106_COMLCOMLSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">      60.318</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">0.184</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-107_COMLCOMLSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">     121.017</td>
    <td align="right">       0.029</td>
    <td align="right">       0.049</td>
    <td align="right">0.109</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-108_COMLCOMLSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">     109.301</td>
    <td align="right">       0.053</td>
    <td align="right">       0.046</td>
    <td align="right">0.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-109_MECHRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">      25.720</td>
    <td align="right">       0.098</td>
    <td align="right">       0.049</td>
    <td align="right">0.368</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-112_ASTORACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">      72.415</td>
    <td align="right">       0.110</td>
    <td align="right">       0.034</td>
    <td align="right">0.413</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-113_MECHRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">      64.831</td>
    <td align="right">       0.048</td>
    <td align="right">       0.049</td>
    <td align="right">0.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L01-110_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">       6.659</td>
    <td align="right">       0.007</td>
    <td align="right">       0.011</td>
    <td align="right">2.737E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L01-111_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">      21.949</td>
    <td align="right">       0.024</td>
    <td align="right">       0.038</td>
    <td align="right">9.018E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L01-115_TRXFUNCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.20</td>
    <td align="right">0.0</td>
    <td align="right">      30.021</td>
    <td align="right">       0.095</td>
    <td align="right">       0.049</td>
    <td align="right">0.320</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-200_CORRRACCSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       9.146</td>
    <td align="right">       0.003</td>
    <td align="right">       0.012</td>
    <td align="right">1.650E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-204_ASTORACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-211_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-212_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-214_MECHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-215_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-216_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-218_TRSHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">      15.008</td>
    <td align="right">       0.005</td>
    <td align="right">       0.020</td>
    <td align="right">2.708E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">      25.148</td>
    <td align="right">       0.039</td>
    <td align="right">       0.038</td>
    <td align="right">0.235</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-202_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">      22.394</td>
    <td align="right">       0.017</td>
    <td align="right">       0.026</td>
    <td align="right">0.102</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-203_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">      32.246</td>
    <td align="right">       0.029</td>
    <td align="right">       0.019</td>
    <td align="right">0.173</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L02-205_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">      70.254</td>
    <td align="right">       0.019</td>
    <td align="right">       0.034</td>
    <td align="right">0.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L02-206_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">      26.165</td>
    <td align="right">       0.023</td>
    <td align="right">       0.035</td>
    <td align="right">0.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L02-207_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">      39.809</td>
    <td align="right">       0.021</td>
    <td align="right">       0.049</td>
    <td align="right">0.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L02-208_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">      29.068</td>
    <td align="right">       0.033</td>
    <td align="right">       0.040</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L02-209_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">      42.225</td>
    <td align="right">       0.031</td>
    <td align="right">       0.037</td>
    <td align="right">0.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L02-210_LNDYRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">       3.197</td>
    <td align="right">       0.012</td>
    <td align="right">       0.049</td>
    <td align="right">7.043E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L02-213_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">      50.021</td>
    <td align="right">       0.016</td>
    <td align="right">       0.018</td>
    <td align="right">9.894E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L02-217_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">      24.725</td>
    <td align="right">       0.029</td>
    <td align="right">       0.025</td>
    <td align="right">0.177</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-300_CORRRACCSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       5.924</td>
    <td align="right">       0.002</td>
    <td align="right">       0.049</td>
    <td align="right">1.031E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-304_ASTORACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-311_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-312_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-314_MECHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-315_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-316_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-318_TRSHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L03-301_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">      30.593</td>
    <td align="right">       0.035</td>
    <td align="right">       0.049</td>
    <td align="right">0.210</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L03-302_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">      31.525</td>
    <td align="right">       0.019</td>
    <td align="right">       0.049</td>
    <td align="right">0.114</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L03-303_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">      33.792</td>
    <td align="right">       0.030</td>
    <td align="right">       0.049</td>
    <td align="right">0.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L03-305_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">      70.254</td>
    <td align="right">       0.019</td>
    <td align="right">       0.049</td>
    <td align="right">0.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L03-306_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">      26.165</td>
    <td align="right">       0.023</td>
    <td align="right">       0.049</td>
    <td align="right">0.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L03-307_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">      39.809</td>
    <td align="right">       0.021</td>
    <td align="right">       0.049</td>
    <td align="right">0.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L03-308_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">      29.068</td>
    <td align="right">       0.033</td>
    <td align="right">       0.049</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L03-309_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">      42.225</td>
    <td align="right">       0.031</td>
    <td align="right">       0.049</td>
    <td align="right">0.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L03-310_LNDYRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">       3.197</td>
    <td align="right">       0.012</td>
    <td align="right">       0.049</td>
    <td align="right">7.043E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L03-313_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">      50.021</td>
    <td align="right">       0.016</td>
    <td align="right">       0.049</td>
    <td align="right">9.894E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L03-317_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">      12.362</td>
    <td align="right">       0.018</td>
    <td align="right">       0.049</td>
    <td align="right">0.108</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L03-319_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">      28.835</td>
    <td align="right">       0.043</td>
    <td align="right">       0.049</td>
    <td align="right">0.261</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-600_CORRRACCSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       5.924</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">1.031E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-604_ASTORACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-611_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-612_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">L06-614_MECHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">L06-615_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">L06-616_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">L06-618_TRSHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">L06-601_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">      30.593</td>
    <td align="right">       0.035</td>
    <td align="right">       0.020</td>
    <td align="right">0.210</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">L06-602_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">      31.525</td>
    <td align="right">       0.019</td>
    <td align="right">       0.014</td>
    <td align="right">0.114</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">L06-603_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">      33.792</td>
    <td align="right">       0.030</td>
    <td align="right">       0.019</td>
    <td align="right">0.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">L06-605_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">      70.254</td>
    <td align="right">       0.019</td>
    <td align="right">       0.014</td>
    <td align="right">0.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">L06-606_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">      26.165</td>
    <td align="right">       0.023</td>
    <td align="right">       0.015</td>
    <td align="right">0.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">L06-607_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">      39.809</td>
    <td align="right">       0.021</td>
    <td align="right">       0.015</td>
    <td align="right">0.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">L06-608_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">      29.068</td>
    <td align="right">       0.033</td>
    <td align="right">       0.020</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">L06-609_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">      42.225</td>
    <td align="right">       0.031</td>
    <td align="right">       0.019</td>
    <td align="right">0.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">L06-610_LNDYRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">       3.197</td>
    <td align="right">       0.012</td>
    <td align="right">       0.049</td>
    <td align="right">7.043E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">L06-613_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">      50.021</td>
    <td align="right">       0.016</td>
    <td align="right">       0.012</td>
    <td align="right">9.894E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">L06-617_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">      12.362</td>
    <td align="right">       0.018</td>
    <td align="right">       0.013</td>
    <td align="right">0.108</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">L06-619_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">      28.835</td>
    <td align="right">       0.043</td>
    <td align="right">       0.023</td>
    <td align="right">0.261</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">R01-701_STRSRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">      23.284</td>
    <td align="right">       0.072</td>
    <td align="right">       0.023</td>
    <td align="right">0.430</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">R01-702_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">      10.390</td>
    <td align="right">       0.032</td>
    <td align="right">       0.010</td>
    <td align="right">0.192</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">R01-703_MECHRACCPTAC SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">      14.305</td>
    <td align="right">       0.139</td>
    <td align="right">       0.036</td>
    <td align="right">0.835</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">R01-704_STRSRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">      21.441</td>
    <td align="right">       0.048</td>
    <td align="right">       0.020</td>
    <td align="right">0.288</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">R01-705_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">      10.252</td>
    <td align="right">       0.023</td>
    <td align="right">       0.009</td>
    <td align="right">0.137</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">R01-706_MECHRACCPTAC SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">      23.199</td>
    <td align="right">       0.085</td>
    <td align="right">       0.031</td>
    <td align="right">0.511</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {F}</td>
    <td align="right">DOAS Design High Setpoint Temperature {F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">      50.000</td>
    <td align="right">      75.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  1644.49382</td>
    <td align="right">  1644.49382</td>
    <td align="right">    66.14173</td>
    <td align="right">    66.14173</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   602.08621</td>
    <td align="right">3.01014</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  2193.74499</td>
    <td align="right">  2193.74499</td>
    <td align="right">    88.23262</td>
    <td align="right">    88.23262</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1031.84993</td>
    <td align="right">1.54762</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Cooling</td>
    <td align="right"> 33900.67104</td>
    <td align="right"> 33900.67104</td>
    <td align="right">  1566.58879</td>
    <td align="right">  1566.58879</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    79.84400</td>
    <td align="right">     0.00883</td>
    <td align="right">  2057.00675</td>
    <td align="right">68.56363</td>
    <td align="right">   342.77538</td>
    <td align="right">  -1109.1720</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Heating</td>
    <td align="right"> 22361.42380</td>
    <td align="right"> 22361.42380</td>
    <td align="right">   766.14397</td>
    <td align="right">   766.14397</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  2057.00675</td>
    <td align="right">68.56363</td>
    <td align="right">   342.77538</td>
    <td align="right">  -8011.1045</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Cooling</td>
    <td align="right"> 24259.16226</td>
    <td align="right"> 24259.16226</td>
    <td align="right">  1121.03799</td>
    <td align="right">  1121.03799</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1745.82682</td>
    <td align="right">45.94704</td>
    <td align="right">   337.66945</td>
    <td align="right">  -1146.4714</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Heating</td>
    <td align="right"> 23654.68429</td>
    <td align="right"> 23654.68429</td>
    <td align="right">   875.27531</td>
    <td align="right">   875.27531</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1745.82682</td>
    <td align="right">45.94704</td>
    <td align="right">   337.66945</td>
    <td align="right">  -7899.6021</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    20.24012</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">    77.27360</td>
    <td align="right">     0.00883</td>
    <td align="right">   337.40585</td>
    <td align="right">1.68686</td>
    <td align="right">    20.24012</td>
    <td align="right">   -402.7154</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Heating</td>
    <td align="right">  2877.62846</td>
    <td align="right">  2877.62846</td>
    <td align="right">   115.73854</td>
    <td align="right">   115.73854</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   337.40585</td>
    <td align="right">1.68686</td>
    <td align="right">    20.24012</td>
    <td align="right">   -474.3801</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 29123.74364</td>
    <td align="right"> 29123.74364</td>
    <td align="right">  1345.84729</td>
    <td align="right">  1345.84729</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">    79.47680</td>
    <td align="right">     0.00883</td>
    <td align="right">  1232.47274</td>
    <td align="right">6.16176</td>
    <td align="right">    73.93283</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 19592.39148</td>
    <td align="right"> 19592.39148</td>
    <td align="right">   724.95754</td>
    <td align="right">   724.95754</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1232.47274</td>
    <td align="right">6.16176</td>
    <td align="right">    73.93283</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 73009.99760</td>
    <td align="right"> 73009.99760</td>
    <td align="right">  3373.87669</td>
    <td align="right">  3373.87669</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">    81.45050</td>
    <td align="right">     0.00883</td>
    <td align="right">  4174.03095</td>
    <td align="right">20.86812</td>
    <td align="right">   250.38132</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 49703.26948</td>
    <td align="right"> 49703.26948</td>
    <td align="right">  1839.15231</td>
    <td align="right">  1839.15231</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  4174.03095</td>
    <td align="right">20.86812</td>
    <td align="right">   250.38132</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 31590.79068</td>
    <td align="right"> 31590.79068</td>
    <td align="right">  1459.85151</td>
    <td align="right">  1459.85151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 06:00:00</td>
    <td align="right">    63.68720</td>
    <td align="right">     0.00882</td>
    <td align="right">  2081.28292</td>
    <td align="right">10.40540</td>
    <td align="right">   124.85083</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 37749.30376</td>
    <td align="right"> 37749.30376</td>
    <td align="right">  1396.82186</td>
    <td align="right">  1396.82186</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  2081.28292</td>
    <td align="right">10.40540</td>
    <td align="right">   124.85083</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  3746.19861</td>
    <td align="right">  3746.19861</td>
    <td align="right">   150.67265</td>
    <td align="right">   150.67265</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   262.23402</td>
    <td align="right">0.39331</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right"> 11256.60867</td>
    <td align="right"> 11256.60867</td>
    <td align="right">   452.73299</td>
    <td align="right">   452.73299</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   657.42456</td>
    <td align="right">0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right"> 10812.78127</td>
    <td align="right"> 10812.78127</td>
    <td align="right">   434.89401</td>
    <td align="right">   434.89401</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1337.15962</td>
    <td align="right">2.00554</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    32.28622</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 19:15:00</td>
    <td align="right">    74.01470</td>
    <td align="right">     0.00883</td>
    <td align="right">   912.70862</td>
    <td align="right">3.81756</td>
    <td align="right">    32.28622</td>
    <td align="right">   -396.2862</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Heating</td>
    <td align="right">  8081.55944</td>
    <td align="right">  8081.55944</td>
    <td align="right">   325.04233</td>
    <td align="right">   325.04233</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   912.70862</td>
    <td align="right">3.81756</td>
    <td align="right">    32.28622</td>
    <td align="right">   -756.6315</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 14280.52359</td>
    <td align="right"> 14280.52359</td>
    <td align="right">   659.91517</td>
    <td align="right">   659.91517</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3325.96022</td>
    <td align="right">11.84585</td>
    <td align="right">   107.74596</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right">  6368.84234</td>
    <td align="right">  6368.84234</td>
    <td align="right">   235.65675</td>
    <td align="right">   235.65675</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3325.96022</td>
    <td align="right">11.84585</td>
    <td align="right">   107.74596</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Cooling</td>
    <td align="right">  7150.83968</td>
    <td align="right">  7150.83968</td>
    <td align="right">   330.44487</td>
    <td align="right">   330.44487</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   641.26582</td>
    <td align="right">3.20602</td>
    <td align="right">    38.46800</td>
    <td align="right">   -130.9337</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Heating</td>
    <td align="right">  4362.30601</td>
    <td align="right">  4362.30601</td>
    <td align="right">   149.45952</td>
    <td align="right">   149.45952</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   641.26582</td>
    <td align="right">3.20602</td>
    <td align="right">    38.46800</td>
    <td align="right">   -900.2250</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  9983.11406</td>
    <td align="right">  9983.11406</td>
    <td align="right">   461.33469</td>
    <td align="right">   461.33469</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">  1321.44891</td>
    <td align="right">2.89633</td>
    <td align="right">   104.50486</td>
    <td align="right">   -873.6756</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6974.42136</td>
    <td align="right">  6974.42136</td>
    <td align="right">   238.96183</td>
    <td align="right">   238.96183</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1321.44891</td>
    <td align="right">2.89633</td>
    <td align="right">   104.50486</td>
    <td align="right">  -2445.1099</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  9036.97199</td>
    <td align="right">  9036.97199</td>
    <td align="right">   417.60588</td>
    <td align="right">   417.60588</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">   -300.3761</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  7979.72680</td>
    <td align="right">  7979.72680</td>
    <td align="right">   273.38980</td>
    <td align="right">   273.38980</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">  -2066.4856</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 32297.95242</td>
    <td align="right"> 32297.95242</td>
    <td align="right">  1492.52100</td>
    <td align="right">  1492.52100</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">   -989.7192</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 19636.18611</td>
    <td align="right"> 19636.18611</td>
    <td align="right">   672.77534</td>
    <td align="right">   672.77534</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">  -6805.6578</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 11235.60276</td>
    <td align="right"> 11235.60276</td>
    <td align="right">   519.21604</td>
    <td align="right">   519.21604</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">   -312.4170</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6731.05354</td>
    <td align="right">  6731.05354</td>
    <td align="right">   230.61438</td>
    <td align="right">   230.61438</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">  -2147.5417</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 18965.39844</td>
    <td align="right"> 18965.39844</td>
    <td align="right">   876.41938</td>
    <td align="right">   876.41938</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">   -500.2363</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  9986.09662</td>
    <td align="right">  9986.09662</td>
    <td align="right">   342.13979</td>
    <td align="right">   342.13979</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">  -3439.2162</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  8499.01187</td>
    <td align="right">  8499.01187</td>
    <td align="right">   392.75419</td>
    <td align="right">   392.75419</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">   -234.8207</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6145.20966</td>
    <td align="right">  6145.20966</td>
    <td align="right">   210.54468</td>
    <td align="right">   210.54468</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">  -1615.0313</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  9799.48220</td>
    <td align="right">  9799.48220</td>
    <td align="right">   452.83893</td>
    <td align="right">   452.83893</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">   -362.4208</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  8994.64633</td>
    <td align="right">  8994.64633</td>
    <td align="right">   308.17793</td>
    <td align="right">   308.17793</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">  -2493.8594</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Cooling</td>
    <td align="right">  7355.43613</td>
    <td align="right">  7355.43613</td>
    <td align="right">   339.89402</td>
    <td align="right">   339.89402</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">   -509.3623</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  3228.41147</td>
    <td align="right">  3228.41147</td>
    <td align="right">   110.61058</td>
    <td align="right">   150.09151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">  -2893.0095</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 18664.03187</td>
    <td align="right"> 18664.03187</td>
    <td align="right">   862.47870</td>
    <td align="right">   862.47870</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">   -815.7431</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 15821.17544</td>
    <td align="right"> 15821.17544</td>
    <td align="right">   542.05502</td>
    <td align="right">   542.05502</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">  -5614.5457</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  6713.08721</td>
    <td align="right">  6713.08721</td>
    <td align="right">   310.21183</td>
    <td align="right">   310.21183</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   839.66254</td>
    <td align="right">1.84036</td>
    <td align="right">    66.40338</td>
    <td align="right">   -225.8100</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  5620.25036</td>
    <td align="right">  5620.25036</td>
    <td align="right">   192.55866</td>
    <td align="right">   192.55866</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   839.66254</td>
    <td align="right">1.84036</td>
    <td align="right">    66.40338</td>
    <td align="right">  -1553.8500</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 45819.93576</td>
    <td align="right"> 45819.93576</td>
    <td align="right">  2117.39380</td>
    <td align="right">  2117.39380</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   344.85165</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 13140.11766</td>
    <td align="right"> 13140.11766</td>
    <td align="right">   486.20757</td>
    <td align="right">   486.20757</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   344.85165</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 19916.67653</td>
    <td align="right"> 19916.67653</td>
    <td align="right">   920.36005</td>
    <td align="right">   920.36005</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">   206.98832</td>
    <td align="right">   -703.9174</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 18840.72614</td>
    <td align="right"> 18840.72614</td>
    <td align="right">   645.50839</td>
    <td align="right">   645.50839</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">   206.98832</td>
    <td align="right">  -4843.3576</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 39862.35922</td>
    <td align="right"> 39862.35922</td>
    <td align="right">  1842.07604</td>
    <td align="right">  1842.07604</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   394.04656</td>
    <td align="right">  -3294.2039</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 25602.11536</td>
    <td align="right"> 25602.11536</td>
    <td align="right">   877.16091</td>
    <td align="right">   877.16091</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   394.04656</td>
    <td align="right">  -9219.9145</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 31705.33214</td>
    <td align="right"> 31705.33214</td>
    <td align="right">  1465.12693</td>
    <td align="right">  1465.12693</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">   264.93641</td>
    <td align="right">   -901.5293</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 22221.81107</td>
    <td align="right"> 22221.81107</td>
    <td align="right">   761.35584</td>
    <td align="right">   761.35584</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">   264.93641</td>
    <td align="right">  -6199.5401</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 96804.02756</td>
    <td align="right"> 96804.02756</td>
    <td align="right">  4473.41045</td>
    <td align="right">  4473.41045</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   872.69057</td>
    <td align="right">  -2969.1659</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 55505.97824</td>
    <td align="right"> 55505.97824</td>
    <td align="right">  1901.71586</td>
    <td align="right">  1901.71586</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   872.69057</td>
    <td align="right"> -20420.8143</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 34688.31470</td>
    <td align="right"> 34688.31470</td>
    <td align="right">  1602.98709</td>
    <td align="right">  1602.98709</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">   275.44488</td>
    <td align="right">   -937.3332</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 19812.23289</td>
    <td align="right"> 19812.23289</td>
    <td align="right">   678.79229</td>
    <td align="right">   678.79229</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">   275.44488</td>
    <td align="right">  -6442.9852</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 56193.27965</td>
    <td align="right"> 56193.27965</td>
    <td align="right">  2596.75815</td>
    <td align="right">  2596.75815</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   441.01689</td>
    <td align="right">  -1500.6649</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 30170.56790</td>
    <td align="right"> 30170.56790</td>
    <td align="right">  1033.68631</td>
    <td align="right">  1033.68631</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   441.01689</td>
    <td align="right"> -10317.3431</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 26090.73540</td>
    <td align="right"> 26090.73540</td>
    <td align="right">  1205.67781</td>
    <td align="right">  1205.67781</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">   207.05951</td>
    <td align="right">   -704.5098</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 18315.70526</td>
    <td align="right"> 18315.70526</td>
    <td align="right">   627.52111</td>
    <td align="right">   627.52111</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">   207.05951</td>
    <td align="right">  -4845.0752</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 30413.80398</td>
    <td align="right"> 30413.80398</td>
    <td align="right">  1405.44474</td>
    <td align="right">  1405.44474</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   319.72454</td>
    <td align="right">  -1087.3542</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 26711.43695</td>
    <td align="right"> 26711.43695</td>
    <td align="right">   915.16938</td>
    <td align="right">   915.16938</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   319.72454</td>
    <td align="right">  -7481.5600</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Cooling</td>
    <td align="right"> 22092.83303</td>
    <td align="right"> 22092.83303</td>
    <td align="right">  1020.93207</td>
    <td align="right">  1020.93207</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   450.27537</td>
    <td align="right">  -1528.0866</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  9630.48069</td>
    <td align="right">  9630.48069</td>
    <td align="right">   329.95759</td>
    <td align="right">   450.27537</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   450.27537</td>
    <td align="right">  -8679.0284</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 60100.78922</td>
    <td align="right"> 60100.78922</td>
    <td align="right">  2777.30897</td>
    <td align="right">  2777.30897</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   719.89398</td>
    <td align="right">  -2447.5561</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 42494.79928</td>
    <td align="right"> 42494.79928</td>
    <td align="right">  1455.93202</td>
    <td align="right">  1455.93202</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   719.89398</td>
    <td align="right"> -16849.1469</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 17912.59448</td>
    <td align="right"> 17912.59448</td>
    <td align="right">   827.75413</td>
    <td align="right">   827.75413</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">   163.31078</td>
    <td align="right">   -555.4481</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 10733.47482</td>
    <td align="right"> 10733.47482</td>
    <td align="right">   367.75419</td>
    <td align="right">   367.75419</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">   163.31078</td>
    <td align="right">  -3821.3108</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 21756.90846</td>
    <td align="right"> 21756.90846</td>
    <td align="right">  1005.40242</td>
    <td align="right">  1005.40242</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">   157.29574</td>
    <td align="right">   -535.2678</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 16943.28346</td>
    <td align="right"> 16943.28346</td>
    <td align="right">   580.50840</td>
    <td align="right">   580.50840</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">   157.29574</td>
    <td align="right">  -3680.4918</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 19856.00448</td>
    <td align="right"> 19856.00448</td>
    <td align="right">   917.56344</td>
    <td align="right">   917.56344</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   114.94999</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 11429.71301</td>
    <td align="right"> 11429.71301</td>
    <td align="right">   422.92368</td>
    <td align="right">   422.92368</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   114.94999</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  7720.72116</td>
    <td align="right">  7720.72116</td>
    <td align="right">   356.77962</td>
    <td align="right">   356.77962</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">    68.99618</td>
    <td align="right">   -234.6964</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  7973.47110</td>
    <td align="right">  7973.47110</td>
    <td align="right">   273.17793</td>
    <td align="right">   273.17793</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">    68.99618</td>
    <td align="right">  -1614.4208</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 13816.16585</td>
    <td align="right"> 13816.16585</td>
    <td align="right">   638.45331</td>
    <td align="right">   638.45331</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   131.34638</td>
    <td align="right">   -446.7308</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 11625.50261</td>
    <td align="right"> 11625.50261</td>
    <td align="right">   398.30503</td>
    <td align="right">   398.30503</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   131.34638</td>
    <td align="right">  -3073.5912</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 11974.71385</td>
    <td align="right"> 11974.71385</td>
    <td align="right">   553.36857</td>
    <td align="right">   553.36857</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">   -300.5800</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  9555.35462</td>
    <td align="right">  9555.35462</td>
    <td align="right">   327.37284</td>
    <td align="right">   327.37284</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">  -2066.4666</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 36828.21652</td>
    <td align="right"> 36828.21652</td>
    <td align="right">  1701.86419</td>
    <td align="right">  1701.86419</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">   -989.9583</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 25397.27124</td>
    <td align="right"> 25397.27124</td>
    <td align="right">   870.14820</td>
    <td align="right">   870.14820</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">  -6807.2282</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 12969.98746</td>
    <td align="right"> 12969.98746</td>
    <td align="right">   599.36433</td>
    <td align="right">   599.36433</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">   -312.5148</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  8789.31521</td>
    <td align="right">  8789.31521</td>
    <td align="right">   301.14403</td>
    <td align="right">   301.14403</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">  -2148.5124</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 20911.96948</td>
    <td align="right"> 20911.96948</td>
    <td align="right">   966.35581</td>
    <td align="right">   966.35581</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">   -500.3363</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 13540.41012</td>
    <td align="right"> 13540.41012</td>
    <td align="right">   463.91943</td>
    <td align="right">   463.91943</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">  -3439.9914</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  9714.87804</td>
    <td align="right">  9714.87804</td>
    <td align="right">   448.94062</td>
    <td align="right">   448.94062</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">   -234.8891</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  7789.74845</td>
    <td align="right">  7789.74845</td>
    <td align="right">   266.88556</td>
    <td align="right">   266.88556</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">  -1614.9919</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 11465.54685</td>
    <td align="right"> 11465.54685</td>
    <td align="right">   529.83044</td>
    <td align="right">   529.83044</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">   -362.5137</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 11480.62400</td>
    <td align="right"> 11480.62400</td>
    <td align="right">   393.34741</td>
    <td align="right">   393.34741</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">  -2493.7998</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Cooling</td>
    <td align="right">  7314.94036</td>
    <td align="right">  7314.94036</td>
    <td align="right">   338.02962</td>
    <td align="right">   338.02962</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">   -509.3667</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  3207.83657</td>
    <td align="right">  3207.83657</td>
    <td align="right">   109.90549</td>
    <td align="right">   150.09151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">  -2893.0095</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 23680.36761</td>
    <td align="right"> 23680.36761</td>
    <td align="right">  1094.30071</td>
    <td align="right">  1094.30071</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">   -816.0511</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 19885.66090</td>
    <td align="right"> 19885.66090</td>
    <td align="right">   681.31347</td>
    <td align="right">   681.31347</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">  -5610.4351</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  7021.75730</td>
    <td align="right">  7021.75730</td>
    <td align="right">   324.49148</td>
    <td align="right">   324.49148</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">    54.43686</td>
    <td align="right">   -185.2056</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  4827.15559</td>
    <td align="right">  4827.15559</td>
    <td align="right">   165.38600</td>
    <td align="right">   165.38600</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">    54.43686</td>
    <td align="right">  -1273.8854</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  7962.96562</td>
    <td align="right">  7962.96562</td>
    <td align="right">   367.98724</td>
    <td align="right">   367.98724</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">    52.43198</td>
    <td align="right">   -178.4556</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6937.83449</td>
    <td align="right">  6937.83449</td>
    <td align="right">   237.71183</td>
    <td align="right">   237.71183</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">    52.43198</td>
    <td align="right">  -1226.8110</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  4241.94764</td>
    <td align="right">  4241.94764</td>
    <td align="right">   170.61163</td>
    <td align="right">   170.61163</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   325.12389</td>
    <td align="right">0.98553</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">Cooling</td>
    <td align="right">  2264.72663</td>
    <td align="right">  2264.72663</td>
    <td align="right">   104.65528</td>
    <td align="right">   104.65528</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   102.78762</td>
    <td align="right">0.15417</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">Heating</td>
    <td align="right">   583.41443</td>
    <td align="right">   583.41443</td>
    <td align="right">    19.98871</td>
    <td align="right">    19.98871</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   102.78762</td>
    <td align="right">0.15417</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  4406.97772</td>
    <td align="right">  4406.97772</td>
    <td align="right">   177.24913</td>
    <td align="right">   177.24913</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   447.60525</td>
    <td align="right">1.18174</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Cooling</td>
    <td align="right">  3049.02424</td>
    <td align="right">  3049.02424</td>
    <td align="right">   140.89850</td>
    <td align="right">   140.89850</td>
