    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      105.61</td>
    <td align="right">      105.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 720</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      105.61</td>
    <td align="right">      105.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">       99.81</td>
    <td align="right">       99.81</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 731</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      197.52</td>
    <td align="right">      197.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 732</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">       99.81</td>
    <td align="right">       99.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">       43.50</td>
    <td align="right">       43.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 735</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">       32.80</td>
    <td align="right">       32.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">MAIN ROOF</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.025</td>
    <td align="right">       0.026</td>
    <td align="right">      128.00</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 736</td>
    <td align="right">MAIN ROOF</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.025</td>
    <td align="right">       0.026</td>
    <td align="right">      197.12</td>
    <td align="right">      197.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 712</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">       84.81</td>
    <td align="right">       84.81</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">       84.81</td>
    <td align="right">       84.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 715</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      121.21</td>
    <td align="right">      121.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 716</td>
    <td align="right">MAIN ROOF</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.025</td>
    <td align="right">       0.026</td>
    <td align="right">      102.79</td>
    <td align="right">      102.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 706</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      116.61</td>
    <td align="right">      116.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 707</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 708</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      116.61</td>
    <td align="right">      116.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      104.21</td>
    <td align="right">      104.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 726</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      104.21</td>
    <td align="right">      104.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 710</td>
    <td align="right">MAIN ROOF</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.025</td>
    <td align="right">       0.026</td>
    <td align="right">      236.37</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 728</td>
    <td align="right">MAIN ROOF</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.025</td>
    <td align="right">       0.026</td>
    <td align="right">      211.23</td>
    <td align="right">      211.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 738</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      134.41</td>
    <td align="right">      134.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 740</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      134.41</td>
    <td align="right">      134.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 741</td>
    <td align="right">WOOD WALL</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.059</td>
    <td align="right">       0.062</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 742</td>
    <td align="right">MAIN ROOF</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.025</td>
    <td align="right">       0.026</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 324</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">SURFACE 324 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       51.10</td>
    <td align="right">       51.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 324 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">SURFACE 324</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       51.10</td>
    <td align="right">       51.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">SURFACE 125 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      594.62</td>
    <td align="right">      594.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">SURFACE 126 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      885.69</td>
    <td align="right">      885.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 125</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      594.62</td>
    <td align="right">      594.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 126</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      885.69</td>
    <td align="right">      885.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 46</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      166.74</td>
    <td align="right">      166.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 47</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      144.97</td>
    <td align="right">      144.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 58 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      138.57</td>
    <td align="right">      138.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 62 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      561.33</td>
    <td align="right">      561.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">SURFACE 67 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      324.35</td>
    <td align="right">      324.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">SURFACE 46 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      166.74</td>
    <td align="right">      166.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">SURFACE 47 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      144.97</td>
    <td align="right">      144.97</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">SURFACE 48 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       96.49</td>
    <td align="right">       96.49</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">SURFACE 49 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      190.58</td>
    <td align="right">      190.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">SURFACE 50 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      464.85</td>
    <td align="right">      464.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">SURFACE 62</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      561.33</td>
    <td align="right">      561.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">SURFACE 3 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      570.62</td>
    <td align="right">      570.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">SURFACE 49</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      190.58</td>
    <td align="right">      190.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      464.85</td>
    <td align="right">      464.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 13 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       96.33</td>
    <td align="right">       96.33</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 14 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1580.15</td>
    <td align="right">     1580.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 15 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      153.45</td>
    <td align="right">      153.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 3</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      570.62</td>
    <td align="right">      570.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 48</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       96.49</td>
    <td align="right">       96.49</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 58</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      138.57</td>
    <td align="right">      138.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">SURFACE 67</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      324.35</td>
    <td align="right">      324.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 13</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       96.33</td>
    <td align="right">       96.33</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1580.15</td>
    <td align="right">     1580.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      153.45</td>
    <td align="right">      153.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 25 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      283.07</td>
    <td align="right">      283.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 28 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      159.70</td>
    <td align="right">      159.70</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 29 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      135.37</td>
    <td align="right">      135.37</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 30 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      168.98</td>
    <td align="right">      168.98</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 31 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      225.94</td>
    <td align="right">      225.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 32 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      343.87</td>
    <td align="right">      343.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 823</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">SURFACE 823</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       67.17</td>
    <td align="right">       67.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">SURFACE 119 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      297.15</td>
    <td align="right">      297.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">SURFACE 120 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      225.94</td>
    <td align="right">      225.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">SURFACE 25</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      283.07</td>
    <td align="right">      283.07</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">SURFACE 32</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      343.87</td>
    <td align="right">      343.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">SURFACE 39 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      180.34</td>
    <td align="right">      180.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">SURFACE 40 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      432.68</td>
    <td align="right">      432.68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">SURFACE 41 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      361.00</td>
    <td align="right">      361.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">SURFACE 37</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      131.51</td>
    <td align="right">      131.51</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 119</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      297.15</td>
    <td align="right">      297.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 120</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      225.94</td>
    <td align="right">      225.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      159.70</td>
    <td align="right">      159.70</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 29</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      135.37</td>
    <td align="right">      135.37</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      168.98</td>
    <td align="right">      168.98</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 31</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      225.94</td>
    <td align="right">      225.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 39</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      180.34</td>
    <td align="right">      180.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 40</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      432.68</td>
    <td align="right">      432.68</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 83 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      249.30</td>
    <td align="right">      249.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      149.12</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 755</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 755</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      181.39</td>
    <td align="right">      181.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 78</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      200.19</td>
    <td align="right">      200.19</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 805</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      204.41</td>
    <td align="right">      204.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">SURFACE 41</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      361.00</td>
    <td align="right">      361.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">SURFACE 83</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      249.30</td>
    <td align="right">      249.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 758</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">SURFACE 758</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      315.21</td>
    <td align="right">      315.21</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 174</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 189 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">       90.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 190 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 200 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 202 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      421.14</td>
    <td align="right">      421.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 203 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      134.41</td>
    <td align="right">      134.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 207 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1017.00</td>
    <td align="right">     1017.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 212 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      220.82</td>
    <td align="right">      220.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 216 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      220.82</td>
    <td align="right">      220.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 217 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      350.43</td>
    <td align="right">      350.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 218 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      139.11</td>
    <td align="right">      139.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 220 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1137.81</td>
    <td align="right">     1137.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 221 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      263.03</td>
    <td align="right">      263.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 222 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      536.15</td>
    <td align="right">      536.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 227 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      116.61</td>
    <td align="right">      116.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 237</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       99.81</td>
    <td align="right">       99.81</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 238</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       45.30</td>
    <td align="right">       45.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 239</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 240</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      145.11</td>
    <td align="right">      145.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 261 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.21</td>
    <td align="right">      104.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 269 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      233.02</td>
    <td align="right">      233.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 276</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 286</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      100.01</td>
    <td align="right">      100.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 287 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 287</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">      169.42</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 199</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      104.13</td>
    <td align="right">      104.13</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 224</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 224</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      183.66</td>
    <td align="right">      183.66</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 242</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       23.92</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 252</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       29.78</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 258</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      211.23</td>
    <td align="right">      211.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 264</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       28.15</td>
    <td align="right">       28.15</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 308</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       18.47</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 781</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 781</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       63.20</td>
    <td align="right">       63.20</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 785</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 785</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      295.54</td>
    <td align="right">      295.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 786</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 786</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      461.06</td>
    <td align="right">      461.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 787</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 787</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      482.93</td>
    <td align="right">      482.93</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 788</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 788</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      117.48</td>
    <td align="right">      117.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 789</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 789</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       81.05</td>
    <td align="right">       81.05</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 791</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 791</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      224.10</td>
    <td align="right">      224.10</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 793</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 793</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       52.71</td>
    <td align="right">       52.71</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 803</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 803</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      323.86</td>
    <td align="right">      323.86</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 806</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 806</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      149.12</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 807</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">SURFACE 807</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      204.41</td>
    <td align="right">      204.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">SURFACE 216</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      220.82</td>
    <td align="right">      220.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">SURFACE 293 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.43</td>
    <td align="right">      290.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">SURFACE 289</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       53.88</td>
    <td align="right">       53.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 813</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">SURFACE 813</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      146.65</td>
    <td align="right">      146.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 814</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">SURFACE 814</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      351.52</td>
    <td align="right">      351.52</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">SURFACE 196 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.43</td>
    <td align="right">      290.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">SURFACE 197 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.61</td>
    <td align="right">      104.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">SURFACE 217</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      350.43</td>
    <td align="right">      350.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">SURFACE 293</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.43</td>
    <td align="right">      290.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">SURFACE 192</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1000.73</td>
    <td align="right">     1000.73</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 783</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">SURFACE 783</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       50.12</td>
    <td align="right">       50.12</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 173 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 174 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 196</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.43</td>
    <td align="right">      290.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 197</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.61</td>
    <td align="right">      104.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 218</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      139.11</td>
    <td align="right">      139.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 764</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 764</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       35.51</td>
    <td align="right">       35.51</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">SURFACE 765</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       61.73</td>
    <td align="right">       61.73</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 164 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 165 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 166 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 173</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 189</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">       90.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 190</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 220</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1137.81</td>
    <td align="right">     1137.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 762</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 762</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     3000.85</td>
    <td align="right">     3000.85</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 763</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">SURFACE 763</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       44.46</td>
    <td align="right">       44.46</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 144 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.91</td>
    <td align="right">       69.91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 151 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 152 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      166.92</td>
    <td align="right">      166.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 164</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 165</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 166</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 221</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      263.03</td>
    <td align="right">      263.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 143</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      334.67</td>
    <td align="right">      334.67</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      615.02</td>
    <td align="right">      615.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 144</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.91</td>
    <td align="right">       69.91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 152</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      166.92</td>
    <td align="right">      166.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 183 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.53</td>
    <td align="right">      290.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 222</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      536.15</td>
    <td align="right">      536.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 177</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      219.93</td>
    <td align="right">      219.93</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 766</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      897.81</td>
    <td align="right">      897.81</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 767</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 767</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      350.67</td>
    <td align="right">      350.67</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 768</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">SURFACE 768</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      390.47</td>
    <td align="right">      390.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">SURFACE 183</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.53</td>
    <td align="right">      290.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">SURFACE 200</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 833</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">SURFACE 833</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      728.94</td>
    <td align="right">      728.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">SURFACE 202</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      421.14</td>
    <td align="right">      421.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 300</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">SURFACE 300 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 295</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">SURFACE 295</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      753.31</td>
    <td align="right">      753.31</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 831</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">SURFACE 831</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      321.84</td>
    <td align="right">      321.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">SURFACE 203</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      134.41</td>
    <td align="right">      134.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">SURFACE 275 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.41</td>
    <td align="right">       69.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 276</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">SURFACE 276 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 300 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">SURFACE 300</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">SURFACE 271</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 207</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1017.00</td>
    <td align="right">     1017.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 227 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 227</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      116.61</td>
    <td align="right">      116.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 236 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 237</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 237 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       99.81</td>
    <td align="right">       99.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 238 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       45.30</td>
    <td align="right">       45.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 239 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 240 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      145.11</td>
    <td align="right">      145.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 261</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.21</td>
    <td align="right">      104.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 275</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.41</td>
    <td align="right">       69.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 230</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 230</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      228.82</td>
    <td align="right">      228.82</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 794</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 794</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       20.96</td>
    <td align="right">       20.96</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 795</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 795</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       22.52</td>
    <td align="right">       22.52</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 796</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">SURFACE 796</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      966.63</td>
    <td align="right">      966.63</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 212</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      220.82</td>
    <td align="right">      220.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 236</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 269</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      233.02</td>
    <td align="right">      233.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 286 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      100.01</td>
    <td align="right">      100.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 287</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 287 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">      169.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 278</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       62.27</td>
    <td align="right">       62.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 808</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 808</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       23.53</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 810</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">SURFACE 810</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      262.23</td>
    <td align="right">      262.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 369 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 369</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      448.24</td>
    <td align="right">      448.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 384 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      271.23</td>
    <td align="right">      271.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 385 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      448.24</td>
    <td align="right">      448.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 395</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 395 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      901.29</td>
    <td align="right">      901.29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 397</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 397 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1263.42</td>
    <td align="right">     1263.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 398</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 398 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      403.24</td>
    <td align="right">      403.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 402</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 402 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     3051.00</td>
    <td align="right">     3051.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 407</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 407 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      662.46</td>
    <td align="right">      662.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 409</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 409 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      599.46</td>
    <td align="right">      599.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 411</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 411 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      901.29</td>
    <td align="right">      901.29</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 412</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 412 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1608.46</td>
    <td align="right">     1608.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 413</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 413 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      417.34</td>
    <td align="right">      417.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 415</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 415 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     3413.43</td>
    <td align="right">     3413.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 416</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 416 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      789.08</td>
    <td align="right">      789.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 417</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 417 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1608.46</td>
    <td align="right">     1608.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 422</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 422 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      349.83</td>
    <td align="right">      349.83</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 432 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 432</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      299.43</td>
    <td align="right">      299.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 433 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 433</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      135.91</td>
    <td align="right">      135.91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 434 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 434</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      171.62</td>
    <td align="right">      171.62</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 435 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 435</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      435.34</td>
    <td align="right">      435.34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 456</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 456 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      312.63</td>
    <td align="right">      312.63</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 464</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 464 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      699.07</td>
    <td align="right">      699.07</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 471 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 471</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      608.16</td>
    <td align="right">      608.16</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 481 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 481</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      508.25</td>
    <td align="right">      508.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 516</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 516 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      451.84</td>
    <td align="right">      451.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 517</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 517 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      271.23</td>
    <td align="right">      271.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 518</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 518 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      255.32</td>
    <td align="right">      255.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 519</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 519 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      237.02</td>
    <td align="right">      237.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 381</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 381</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      405.21</td>
    <td align="right">      405.21</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 394</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 394</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     5388.42</td>
    <td align="right">     5388.42</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 419</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 419</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      709.11</td>
    <td align="right">      709.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 437</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 437</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1043.33</td>
    <td align="right">     1043.33</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 447</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 447</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      536.71</td>
    <td align="right">      536.71</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 453</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 453</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      633.70</td>
    <td align="right">      633.70</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 459</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 459</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      697.67</td>
    <td align="right">      697.67</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 513</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 513</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      563.72</td>
    <td align="right">      563.72</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 853</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">SURFACE 853</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      360.27</td>
    <td align="right">      360.27</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 411 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">SURFACE 411</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      901.29</td>
    <td align="right">      901.29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 501</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">SURFACE 501 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      777.68</td>
    <td align="right">      777.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 496</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">SURFACE 496</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      305.82</td>
    <td align="right">      305.82</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 846</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">SURFACE 846</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     2311.52</td>
    <td align="right">     2311.52</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">SURFACE 388 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      313.83</td>
    <td align="right">      313.83</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 392</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">SURFACE 392 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      777.68</td>
    <td align="right">      777.68</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 412 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">SURFACE 412</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1608.46</td>
    <td align="right">     1608.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 501 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">SURFACE 501</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      777.68</td>
    <td align="right">      777.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 387</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">SURFACE 387</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     3538.43</td>
    <td align="right">     3538.43</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 852</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">SURFACE 852</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1444.14</td>
    <td align="right">     1444.14</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 368</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">SURFACE 368 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      543.95</td>
    <td align="right">      543.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 369</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">SURFACE 369 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      448.24</td>
    <td align="right">      448.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">SURFACE 388</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      313.83</td>
    <td align="right">      313.83</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 392 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">SURFACE 392</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      777.68</td>
    <td align="right">      777.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 413 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">SURFACE 413</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      417.34</td>
    <td align="right">      417.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 362</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">SURFACE 362</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     3350.12</td>
    <td align="right">     3350.12</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 358</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 358 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      543.95</td>
    <td align="right">      543.95</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 359 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      238.52</td>
    <td align="right">      238.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 360</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 360 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      448.24</td>
    <td align="right">      448.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 368 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 368</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      543.95</td>
    <td align="right">      543.95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 384</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      271.23</td>
    <td align="right">      271.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 385</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      448.24</td>
    <td align="right">      448.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 415 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 415</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     3413.43</td>
    <td align="right">     3413.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 348</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">SURFACE 348</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">    11035.17</td>
    <td align="right">    11035.17</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 338 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      209.72</td>
    <td align="right">      209.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 345 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      238.52</td>
    <td align="right">      238.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 346 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      500.75</td>
    <td align="right">      500.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 358 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 358</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      543.95</td>
    <td align="right">      543.95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 359</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      238.52</td>
    <td align="right">      238.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 360 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 360</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      448.24</td>
    <td align="right">      448.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 416 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 416</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      789.08</td>
    <td align="right">      789.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 337</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">SURFACE 337</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     3482.99</td>
    <td align="right">     3482.99</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">SURFACE 338</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      209.72</td>
    <td align="right">      209.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">SURFACE 345</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      238.52</td>
    <td align="right">      238.52</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">SURFACE 346</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      500.75</td>
    <td align="right">      500.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 378</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">SURFACE 378 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      871.59</td>
    <td align="right">      871.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 417 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">SURFACE 417</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1608.46</td>
    <td align="right">     1608.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 372</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">SURFACE 372</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     5576.62</td>
    <td align="right">     5576.62</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 378 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">SURFACE 378</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      871.59</td>
    <td align="right">      871.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 395 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">SURFACE 395</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      901.29</td>
    <td align="right">      901.29</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 490</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">SURFACE 490</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     2618.24</td>
    <td align="right">     2618.24</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 397 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">SURFACE 397</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1263.42</td>
    <td align="right">     1263.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 488</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">SURFACE 488 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      608.16</td>
    <td align="right">      608.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 483</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">SURFACE 483</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     4042.95</td>
    <td align="right">     4042.95</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 398 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">SURFACE 398</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      403.24</td>
    <td align="right">      403.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 470</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">SURFACE 470 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      208.22</td>
    <td align="right">      208.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 471</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">SURFACE 471 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      608.16</td>
    <td align="right">      608.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 488 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">SURFACE 488</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      608.16</td>
    <td align="right">      608.16</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 466</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">SURFACE 466</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      817.37</td>
    <td align="right">      817.37</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 402 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 402</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     3051.00</td>
    <td align="right">     3051.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 422 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 422</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      349.83</td>
    <td align="right">      349.83</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 431</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 431 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      171.62</td>
    <td align="right">      171.62</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 432</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 432 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      299.43</td>
    <td align="right">      299.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 433</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 433 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      135.91</td>
    <td align="right">      135.91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 434</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 434 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      171.62</td>
    <td align="right">      171.62</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 435</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 435 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      435.34</td>
    <td align="right">      435.34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 456 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 456</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      312.63</td>
    <td align="right">      312.63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 470 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 470</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      208.22</td>
    <td align="right">      208.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 425</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">SURFACE 425</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     9103.01</td>
    <td align="right">     9103.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 407 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">SURFACE 407</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      662.46</td>
    <td align="right">      662.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 431 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">SURFACE 431</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      171.62</td>
    <td align="right">      171.62</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 464 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">SURFACE 464</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      699.07</td>
    <td align="right">      699.07</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 480</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">SURFACE 480 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      453.94</td>
    <td align="right">      453.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 481</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">SURFACE 481 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      508.25</td>
    <td align="right">      508.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 473</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">SURFACE 473</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     2065.04</td>
    <td align="right">     2065.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 409 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 409</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      599.46</td>
    <td align="right">      599.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 480 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 480</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      453.94</td>
    <td align="right">      453.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 516 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 516</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      451.84</td>
    <td align="right">      451.84</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 517 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 517</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      271.23</td>
    <td align="right">      271.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 518 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 518</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      255.32</td>
    <td align="right">      255.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 519 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 519</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      237.02</td>
    <td align="right">      237.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 503</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 503</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      453.94</td>
    <td align="right">      453.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 840</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">SURFACE 840</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1535.04</td>
    <td align="right">     1535.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 553 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 553</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 568</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 568 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">       90.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 569</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 569 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 579</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 579 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      536.15</td>
    <td align="right">      536.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 580</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 580 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 582</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 582 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      421.14</td>
    <td align="right">      421.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 583</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 583 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      134.41</td>
    <td align="right">      134.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 587</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 587 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1017.00</td>
    <td align="right">     1017.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 592</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 592 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      220.82</td>
    <td align="right">      220.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 594</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 594 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      199.82</td>
    <td align="right">      199.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 596</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 596 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 597</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 597 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      536.15</td>
    <td align="right">      536.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 598</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 598 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      139.11</td>
    <td align="right">      139.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 600</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 600 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1137.81</td>
    <td align="right">     1137.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 601</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 601 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      263.03</td>
    <td align="right">      263.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 606</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 606 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      116.61</td>
    <td align="right">      116.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 616 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 616</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       99.81</td>
    <td align="right">       99.81</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 617 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 617</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       45.30</td>
    <td align="right">       45.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 618 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 618</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 619 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 619</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      145.11</td>
    <td align="right">      145.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 640</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 640 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.21</td>
    <td align="right">      104.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 648</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 648 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      233.02</td>
    <td align="right">      233.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 655 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 655</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 665 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 665</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">      169.42</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 700</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 700 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      150.61</td>
    <td align="right">      150.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 701</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 701 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">       90.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 702</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 702 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       85.11</td>
    <td align="right">       85.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 703</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 703 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.01</td>
    <td align="right">       79.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 565</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 565</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      135.07</td>
    <td align="right">      135.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 578</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 578</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1916.23</td>
    <td align="right">     1916.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 603</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 603</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      236.37</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 621</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 621</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      347.78</td>
    <td align="right">      347.78</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 631</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 631</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      178.90</td>
    <td align="right">      178.90</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 637</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 637</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      211.23</td>
    <td align="right">      211.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 643</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 643</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      232.56</td>
    <td align="right">      232.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 697</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">SURFACE 697</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      187.91</td>
    <td align="right">      187.91</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 596 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">SURFACE 596</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 685</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">SURFACE 685 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      259.23</td>
    <td align="right">      259.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 680</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">SURFACE 680</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 575</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">SURFACE 575 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      259.23</td>
    <td align="right">      259.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 576</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">SURFACE 576 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.61</td>
    <td align="right">      104.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 597 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">SURFACE 597</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      536.15</td>
    <td align="right">      536.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 685 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">SURFACE 685</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      259.23</td>
    <td align="right">      259.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 571</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">SURFACE 571</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 552</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">SURFACE 552 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 553</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">SURFACE 553 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 575 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">SURFACE 575</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      259.23</td>
    <td align="right">      259.23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 576 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">SURFACE 576</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.61</td>
    <td align="right">      104.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 598 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">SURFACE 598</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      139.11</td>
    <td align="right">      139.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 546</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">SURFACE 546</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 542</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 542 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 543</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 543 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 544</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 544 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 552 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 552</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 568 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 568</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">       90.41</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 569 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 569</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 600 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 600</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1137.81</td>
    <td align="right">     1137.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 532</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">SURFACE 532</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 522</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 522 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.91</td>
    <td align="right">       69.91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 529</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 529 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 530</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 530 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      166.92</td>
    <td align="right">      166.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 542 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 542</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      181.32</td>
    <td align="right">      181.32</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 543 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 543</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 544 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 544</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      149.41</td>
    <td align="right">      149.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 601 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 601</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      263.03</td>
    <td align="right">      263.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 521</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">SURFACE 521</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 522 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">SURFACE 522</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.91</td>
    <td align="right">       69.91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 529 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">SURFACE 529</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.51</td>
    <td align="right">       79.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 530 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">SURFACE 530</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      166.92</td>
    <td align="right">      166.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 562</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">SURFACE 562 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.53</td>
    <td align="right">      290.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 579 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">SURFACE 579</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      536.15</td>
    <td align="right">      536.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 556</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">SURFACE 556</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 562 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">SURFACE 562</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      290.53</td>
    <td align="right">      290.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 580 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">SURFACE 580</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 674</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">SURFACE 674</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 582 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">SURFACE 582</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      421.14</td>
    <td align="right">      421.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">SURFACE 672 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 667</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">SURFACE 667</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 583 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">SURFACE 583</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      134.41</td>
    <td align="right">      134.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 654</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">SURFACE 654 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.41</td>
    <td align="right">       69.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 655</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">SURFACE 655 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">SURFACE 672</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 650</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">SURFACE 650</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 587 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 587</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">     1017.00</td>
    <td align="right">     1017.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 606 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 606</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      116.61</td>
    <td align="right">      116.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 615</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 615 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 616</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 616 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       99.81</td>
    <td align="right">       99.81</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 617</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 617 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       45.30</td>
    <td align="right">       45.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 618</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 618 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 619</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 619 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      145.11</td>
    <td align="right">      145.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 640 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 640</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      104.21</td>
    <td align="right">      104.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 654 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 654</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       69.41</td>
    <td align="right">       69.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 609</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">SURFACE 609</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 592 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">SURFACE 592</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      220.82</td>
    <td align="right">      220.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 615 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">SURFACE 615</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       57.21</td>
    <td align="right">       57.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 648 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">SURFACE 648</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      233.02</td>
    <td align="right">      233.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 664</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">SURFACE 664 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      151.31</td>
    <td align="right">      151.31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 665</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">SURFACE 665 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">      169.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 657</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">SURFACE 657</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 594 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 594</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      199.82</td>
    <td align="right">      199.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 664 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 664</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      151.31</td>
    <td align="right">      151.31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 700 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 700</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      150.61</td>
    <td align="right">      150.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 701 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 701</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">       90.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 702 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 702</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       85.11</td>
    <td align="right">       85.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 703 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 703</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">       79.01</td>
    <td align="right">       79.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 687</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">SURFACE 687</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 721</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">SURFACE 721 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      121.21</td>
    <td align="right">      121.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 717</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">SURFACE 717</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       32.53</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 729</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">SURFACE 729</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      197.12</td>
    <td align="right">      197.12</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 851</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">SURFACE 851</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">       95.47</td>
    <td align="right">       95.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 721 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">SURFACE 721</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      121.21</td>
    <td align="right">      121.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 711</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">SURFACE 711</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      102.79</td>
    <td align="right">      102.79</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">SURFACE 727 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 705</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">SURFACE 705</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      236.37</td>
    <td align="right">      236.37</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 723</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">SURFACE 723</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      211.23</td>
    <td align="right">      211.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727 REVERSED</td>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">SURFACE 727</td>
    <td align="right">       0.30</td>
    <td align="right">       0.094</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">      202.72</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">SURFACE 737</td>
    <td align="right">       0.30</td>
    <td align="right">       0.030</td>
    <td align="right">       0.032</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 59 - SURFACE 59 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">MERGED SURFACE 59 - SURFACE 59 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      144.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 60 - SURFACE 60 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">MERGED SURFACE 60 - SURFACE 60 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      166.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 61 - SURFACE 61 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">MERGED SURFACE 61 - SURFACE 61 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      324.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 94 - SURFACE 94 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">MERGED SURFACE 94 - SURFACE 94 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      324.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 100 - SURFACE 100 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">MERGED SURFACE 100 - SURFACE 100 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      159.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 101 - SURFACE 101 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">MERGED SURFACE 101 - SURFACE 101 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      225.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 73 - SURFACE 73 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">MERGED SURFACE 73 - SURFACE 73 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      168.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 204 - SURFACE 204 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 204 - SURFACE 204 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      104.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 205 - SURFACE 205 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 205 - SURFACE 205 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      116.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 206 - SURFACE 206 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 206 - SURFACE 206 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 208 - SURFACE 208 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 208 - SURFACE 208 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      290.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 209 - SURFACE 209 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 209 - SURFACE 209 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       84.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 210 - SURFACE 210 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 210 - SURFACE 210 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      105.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 211 - SURFACE 211 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 211 - SURFACE 211 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       99.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 213 - SURFACE 213 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 213 - SURFACE 213 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       65.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 219 - SURFACE 219 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 219 - SURFACE 219 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 247 - SURFACE 247 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 247 - SURFACE 247 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       63.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 248 - SURFACE 248 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 248 - SURFACE 248 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      105.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 249 - SURFACE 249 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 249 - SURFACE 249 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 256 - SURFACE 256 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 256 - SURFACE 256 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 262 - SURFACE 262 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 262 - SURFACE 262 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 399 - SURFACE 399 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 399 - SURFACE 399 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      312.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 400 - SURFACE 400 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 400 - SURFACE 400 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      349.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 401 - SURFACE 401 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 401 - SURFACE 401 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      608.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 403 - SURFACE 403 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 403 - SURFACE 403 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      870.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 404 - SURFACE 404 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 404 - SURFACE 404 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      254.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 405 - SURFACE 405 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 405 - SURFACE 405 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      316.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 406 - SURFACE 406 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 406 - SURFACE 406 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      299.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 408 - SURFACE 408 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 408 - SURFACE 408 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      196.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 414 - SURFACE 414 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 414 - SURFACE 414 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      271.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 442 - SURFACE 442 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 442 - SURFACE 442 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      190.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 443 - SURFACE 443 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 443 - SURFACE 443 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      316.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 444 - SURFACE 444 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 444 - SURFACE 444 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      508.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 451 - SURFACE 451 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 451 - SURFACE 451 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      508.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 457 - SURFACE 457 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 457 - SURFACE 457 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      608.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 584 - SURFACE 584 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 584 - SURFACE 584 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      104.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 585 - SURFACE 585 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 585 - SURFACE 585 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      116.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 586 - SURFACE 586 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 586 - SURFACE 586 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 588 - SURFACE 588 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 588 - SURFACE 588 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      290.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 589 - SURFACE 589 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 589 - SURFACE 589 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       84.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 590 - SURFACE 590 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 590 - SURFACE 590 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      105.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 591 - SURFACE 591 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 591 - SURFACE 591 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       99.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 593 - SURFACE 593 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 593 - SURFACE 593 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       65.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 599 - SURFACE 599 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 599 - SURFACE 599 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       90.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 626 - SURFACE 626 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 626 - SURFACE 626 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">       63.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 627 - SURFACE 627 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 627 - SURFACE 627 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      105.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 628 - SURFACE 628 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 628 - SURFACE 628 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 635 - SURFACE 635 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 635 - SURFACE 635 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      169.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 641 - SURFACE 641 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">MERGED SURFACE 641 - SURFACE 641 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 734 - SURFACE 734 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">MERGED SURFACE 734 - SURFACE 734 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      121.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 709 - SURFACE 709 REVERSED</td>
    <td align="right">INTERIOR WALL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">MERGED SURFACE 709 - SURFACE 709 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.107</td>
    <td align="right">      202.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.85</td>
    <td align="right">      237.85</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 127</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      354.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.28</td>
    <td align="right">      354.28</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.43</td>
    <td align="right">       55.43</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      448.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.56</td>
    <td align="right">      448.56</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.02</td>
    <td align="right">       86.02</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 63</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       48.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.45</td>
    <td align="right">       48.45</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      106.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.83</td>
    <td align="right">      106.83</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 93</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       77.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.45</td>
    <td align="right">       77.45</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.11</td>
    <td align="right">       79.11</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      227.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.03</td>
    <td align="right">      227.03</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      128.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.33</td>
    <td align="right">      128.33</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      855.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      855.83</td>
    <td align="right">      855.83</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      434.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      434.92</td>
    <td align="right">      434.92</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      210.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.71</td>
    <td align="right">      210.71</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">STOREFRONT FIX</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      131.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.09</td>
    <td align="right">      131.09</td>
    <td align="right">       0.350</td>
    <td align="right">      0.351</td>
    <td align="right">      0.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 77</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 88</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.16</td>
    <td align="right">       44.16</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 292</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       91.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.01</td>
    <td align="right">       91.01</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.23</td>
    <td align="right">       45.23</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 171</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.91</td>
    <td align="right">       85.91</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 172</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.33</td>
    <td align="right">       66.33</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.15</td>
    <td align="right">      130.15</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 161</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 162</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       65.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.07</td>
    <td align="right">       65.07</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       70.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.09</td>
    <td align="right">       70.09</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.26</td>
    <td align="right">       36.26</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.72</td>
    <td align="right">       24.72</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 181</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.12</td>
    <td align="right">      137.12</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 182</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.09</td>
    <td align="right">       60.09</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 305</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.10</td>
    <td align="right">       58.10</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 306</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 297</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.23</td>
    <td align="right">       84.23</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 298</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.46</td>
    <td align="right">       23.46</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 299</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 274</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">      203.40</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 235</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 282</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 283</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.17</td>
    <td align="right">       51.17</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 284</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       36.18</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 396</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">       36.07</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 410</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.09</td>
    <td align="right">      174.27</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 498</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.09</td>
    <td align="right">      180.26</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 499</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.24</td>
    <td align="right">       18.73</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 500</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      128.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.15</td>
    <td align="right">      384.45</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 391</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.24</td>
    <td align="right">       18.73</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 365</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.23</td>
    <td align="right">      135.68</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 366</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.91</td>
    <td align="right">      257.73</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 367</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.33</td>
    <td align="right">      198.98</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 353</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       36.18</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 354</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.15</td>
    <td align="right">      390.45</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 355</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       36.18</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 356</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       65.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.07</td>
    <td align="right">      195.20</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 357</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       70.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.09</td>
    <td align="right">      210.27</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 343</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.26</td>
    <td align="right">      108.79</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 344</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.72</td>
    <td align="right">       74.17</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 376</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.12</td>
    <td align="right">      411.35</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 377</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.09</td>
    <td align="right">      180.26</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 493</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.10</td>
    <td align="right">      174.31</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 494</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">      192.02</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 485</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.23</td>
    <td align="right">      252.69</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 486</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.46</td>
    <td align="right">       70.39</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 487</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       39.00</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 469</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">      610.21</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 430</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       39.00</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 477</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.10</td>
    <td align="right">       18.31</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 478</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.16</td>
    <td align="right">       93.49</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 479</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.07</td>
    <td align="right">      159.20</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 510</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.15</td>
    <td align="right">      192.45</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 511</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 581</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 595</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.09</td>
    <td align="right">       58.09</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 682</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.09</td>
    <td align="right">       60.09</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 683</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.24</td>
    <td align="right">        6.24</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 684</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      128.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.15</td>
    <td align="right">      128.15</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 574</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.24</td>
    <td align="right">        6.24</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 549</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.23</td>
    <td align="right">       45.23</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 550</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       85.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.91</td>
    <td align="right">       85.91</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 551</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.33</td>
    <td align="right">       66.33</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 537</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 538</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      130.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.15</td>
    <td align="right">      130.15</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 539</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 540</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       65.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.07</td>
    <td align="right">       65.07</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 541</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       70.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.09</td>
    <td align="right">       70.09</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 527</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.26</td>
    <td align="right">       36.26</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 528</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.72</td>
    <td align="right">       24.72</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 560</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.12</td>
    <td align="right">      137.12</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 561</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.09</td>
    <td align="right">       60.09</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 677</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.10</td>
    <td align="right">       58.10</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 678</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.01</td>
    <td align="right">       64.01</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 669</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.23</td>
    <td align="right">       84.23</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.46</td>
    <td align="right">       23.46</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 671</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">NRES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 653</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">      203.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">      203.40</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 614</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 661</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 662</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.16</td>
    <td align="right">       31.16</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 663</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.07</td>
    <td align="right">       53.07</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 694</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">RES VINYL WINDOW</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.15</td>
    <td align="right">       64.15</td>
    <td align="right">       0.260</td>
    <td align="right">      0.220</td>
    <td align="right">      0.510</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 695</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11457.37</td>
    <td align="right">       0.287</td>
    <td align="right">      0.260</td>
    <td align="right">      0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3094.52</td>
    <td align="right">       0.285</td>
    <td align="right">      0.256</td>
    <td align="right">      0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8362.85</td>
    <td align="right">       0.288</td>
    <td align="right">      0.261</td>
    <td align="right">      0.508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FLOOR</td>
    <td align="right">Gypsum Board - 5/8 in. 1</td>
    <td align="right">WSEC Mass Flr Mat. (1) 1</td>
    <td align="right">WSEC Mass Flr Mat (2) 1</td>
    <td align="right">8 in. Concrete Mat. 1</td>
    <td align="right">Gypsum Board - 5/8 in. 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR FLOOR</td>
    <td align="right">Gypsum Board - 5/8 in.</td>
    <td align="right">8 in. Concrete Mat.</td>
    <td align="right">WSEC Mass Flr Mat. (1)</td>
    <td align="right">WSEC Mass Flr Mat (2)</td>
    <td align="right">Gypsum Board - 5/8 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR WALL</td>
    <td align="right">Gypsum Board - 5/8 in. 3</td>
    <td align="right">INT WALL MAT.</td>
    <td align="right">Gypsum Board - 5/8 in. 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR WALL REVERSED</td>
    <td align="right">Gypsum Board - 5/8 in. 4</td>
    <td align="right">INT WALL MAT.</td>
    <td align="right">Gypsum Board - 5/8 in. 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN ROOF</td>
    <td align="right">Gypsum Board - 5/8 in. 9</td>
    <td align="right">2X8 ROOF JOIST</td>
    <td align="right">WSEC Roof Ins. Above Deck Mat.</td>
    <td align="right">Plywood 0.5 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">METAL WALL</td>
    <td align="right">Gypsum Board - 5/8 in. 5</td>
    <td align="right">8 in. Concrete Mat. 2</td>
    <td align="right">WSEC Mass Wall Mat.</td>
    <td align="right">Gypsum Board - 5/8 in. 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">METAL WALL BOH</td>
    <td align="right">Gypsum Board - 5/8 in. 7</td>
    <td align="right">8 in. Concrete Mat. 3</td>
    <td align="right">WSEC Mass Wall Mat. 2</td>
    <td align="right">Gypsum Board - 5/8 in. 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">UNCD WALL</td>
    <td align="right">8 in. Concrete Mat. 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WOOD WALL</td>
    <td align="right">Gypsum Board - 5/8 in. 10</td>
    <td align="right">2X6 WOOD FRAME MAT.</td>
    <td align="right">Gypsum Board - 5/8 in. 11</td>
    <td align="right">Wood Wall Material</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WOOD WALL + SE</td>
    <td align="right">Gypsum Board - 5/8 in. 12</td>
    <td align="right">2X6 WOOD FRAME MAT. 1</td>
    <td align="right">Gypsum Board - 5/8 in. 13</td>
    <td align="right">Wood Wall Material 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1 SOG</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 SOG</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118 SOG</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124 SOG</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130 SOG</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21 SOG</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 323 UNDERGROUND FLOOR</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 330 UNDERGROUND FLOOR</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 SOG</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54 SOG</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66 SOG</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 750 SOG</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754 SOG</td>
    <td align="right">~FC_Insulation_13</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 799 SOG</td>
    <td align="right">~FC_Insulation_14</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 824 SOG</td>
    <td align="right">~FC_Insulation_15</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 836 SOG</td>
    <td align="right">~FC_Insulation_16</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90 SOG</td>
    <td align="right">~FC_Insulation_17</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96 SOG</td>
    <td align="right">~FC_Insulation_18</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_19</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_20</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_21</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 328 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_22</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 332 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_23</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 333 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_24</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_25</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335 UNDERGROUND WALL</td>
    <td align="right">~FC_Insulation_26</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
