    <td align="right">    26711.44</td>
    <td align="right">    26711.44</td>
    <td align="right">       19.82</td>
    <td align="right">     915.176</td>
    <td align="right">     915.176</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00639</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     319.731</td>
    <td align="right">     -7481.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     9630.48</td>
    <td align="right">     9630.48</td>
    <td align="right">       35.35</td>
    <td align="right">     329.956</td>
    <td align="right">     450.275</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     450.275</td>
    <td align="right">     -8679.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    42494.80</td>
    <td align="right">    42494.80</td>
    <td align="right">       14.00</td>
    <td align="right">    1455.940</td>
    <td align="right">    1455.940</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00609</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     719.898</td>
    <td align="right">    -16849.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    10733.47</td>
    <td align="right">    10733.47</td>
    <td align="right">       15.59</td>
    <td align="right">     367.746</td>
    <td align="right">     367.746</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00618</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     163.311</td>
    <td align="right">     -3821.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    16943.28</td>
    <td align="right">    16943.28</td>
    <td align="right">       25.56</td>
    <td align="right">     580.504</td>
    <td align="right">     580.504</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00657</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     157.296</td>
    <td align="right">     -3680.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    11429.71</td>
    <td align="right">    11429.71</td>
    <td align="right">        3.32</td>
    <td align="right">     422.928</td>
    <td align="right">     422.928</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     7973.47</td>
    <td align="right">     7973.47</td>
    <td align="right">        9.14</td>
    <td align="right">     273.184</td>
    <td align="right">     273.184</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00668</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      68.996</td>
    <td align="right">     -1614.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    11625.50</td>
    <td align="right">    11625.50</td>
    <td align="right">        7.00</td>
    <td align="right">     398.308</td>
    <td align="right">     398.308</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     131.346</td>
    <td align="right">     -3073.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     9555.35</td>
    <td align="right">     9555.35</td>
    <td align="right">        8.56</td>
    <td align="right">     327.382</td>
    <td align="right">     327.382</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00664</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">     -2066.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    25397.27</td>
    <td align="right">    25397.27</td>
    <td align="right">        6.90</td>
    <td align="right">     870.151</td>
    <td align="right">     870.151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00650</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">     -6807.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     8789.32</td>
    <td align="right">     8789.32</td>
    <td align="right">        7.57</td>
    <td align="right">     301.136</td>
    <td align="right">     301.136</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00657</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">     -2148.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    13540.41</td>
    <td align="right">    13540.41</td>
    <td align="right">        7.28</td>
    <td align="right">     463.916</td>
    <td align="right">     463.916</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00654</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">     -3440.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     7789.75</td>
    <td align="right">     7789.75</td>
    <td align="right">        8.93</td>
    <td align="right">     266.889</td>
    <td align="right">     266.889</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00667</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">     -1615.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    11480.62</td>
    <td align="right">    11480.62</td>
    <td align="right">        8.52</td>
    <td align="right">     393.344</td>
    <td align="right">     393.344</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00663</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">     -2493.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     3207.84</td>
    <td align="right">     3207.84</td>
    <td align="right">       11.77</td>
    <td align="right">     109.906</td>
    <td align="right">     150.092</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     150.092</td>
    <td align="right">     -2893.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    19885.66</td>
    <td align="right">    19885.66</td>
    <td align="right">        6.55</td>
    <td align="right">     681.314</td>
    <td align="right">     681.314</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00645</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">     -5610.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     4827.16</td>
    <td align="right">     4827.16</td>
    <td align="right">        7.01</td>
    <td align="right">     165.386</td>
    <td align="right">     165.386</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      54.437</td>
    <td align="right">     -1273.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     6937.83</td>
    <td align="right">     6937.83</td>
    <td align="right">       10.46</td>
    <td align="right">     237.701</td>
    <td align="right">     237.701</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00675</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      52.432</td>
    <td align="right">     -1226.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     4241.95</td>
    <td align="right">     4241.95</td>
    <td align="right">       13.05</td>
    <td align="right">     170.612</td>
    <td align="right">     170.612</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      583.41</td>
    <td align="right">      583.41</td>
    <td align="right">        5.68</td>
    <td align="right">      19.989</td>
    <td align="right">      19.989</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00587</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     4406.98</td>
    <td align="right">     4406.98</td>
    <td align="right">        9.85</td>
    <td align="right">     177.249</td>
    <td align="right">     177.249</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     1905.41</td>
    <td align="right">     1905.41</td>
    <td align="right">        6.99</td>
    <td align="right">      65.282</td>
    <td align="right">      65.282</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00677</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    11256.61</td>
    <td align="right">    11256.61</td>
    <td align="right">       17.12</td>
    <td align="right">     452.742</td>
    <td align="right">     452.742</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2707.87</td>
    <td align="right">     2707.87</td>
    <td align="right">     1757.16</td>
    <td align="right">     1757.16</td>
    <td align="right">   2707.8660</td>
    <td align="right">   1757.1596</td>
    <td align="right">   2707.8660</td>
    <td align="right">      0.6489</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">       32.29</td>
    <td align="right">       32.29</td>
    <td align="right">      325.04</td>
    <td align="right">      325.04</td>
    <td align="right">     36.5007</td>
    <td align="right">    325.0414</td>
    <td align="right">    325.0414</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3694.87</td>
    <td align="right">     3694.87</td>
    <td align="right">     1144.81</td>
    <td align="right">     1144.81</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4871</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">     5885.21</td>
    <td align="right">     5885.21</td>
    <td align="right">     3960.93</td>
    <td align="right">     3960.93</td>
    <td align="right">   5885.2081</td>
    <td align="right">   3960.9337</td>
    <td align="right">   5885.2081</td>
    <td align="right">      0.6730</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">     1698.87</td>
    <td align="right">     1698.87</td>
    <td align="right">      750.46</td>
    <td align="right">      750.46</td>
    <td align="right">   1698.8658</td>
    <td align="right">    750.4577</td>
    <td align="right">   1698.8658</td>
    <td align="right">      0.4417</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">      330.45</td>
    <td align="right">      330.45</td>
    <td align="right">      149.46</td>
    <td align="right">      149.46</td>
    <td align="right">    330.4477</td>
    <td align="right">    149.4596</td>
    <td align="right">    330.4477</td>
    <td align="right">      0.4523</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">      310.22</td>
    <td align="right">      310.22</td>
    <td align="right">      192.56</td>
    <td align="right">      192.56</td>
    <td align="right">    310.2187</td>
    <td align="right">    192.5587</td>
    <td align="right">    310.2187</td>
    <td align="right">      0.6207</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">      920.37</td>
    <td align="right">      920.37</td>
    <td align="right">      645.51</td>
    <td align="right">      645.51</td>
    <td align="right">    920.3702</td>
    <td align="right">    645.5133</td>
    <td align="right">    920.3702</td>
    <td align="right">      0.7014</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">     1842.08</td>
    <td align="right">     1842.08</td>
    <td align="right">      877.17</td>
    <td align="right">      877.17</td>
    <td align="right">   1842.0807</td>
    <td align="right">    877.1693</td>
    <td align="right">   1842.0807</td>
    <td align="right">      0.4762</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">     1465.14</td>
    <td align="right">     1465.14</td>
    <td align="right">      761.35</td>
    <td align="right">      761.35</td>
    <td align="right">   1465.1361</td>
    <td align="right">    761.3547</td>
    <td align="right">   1465.1361</td>
    <td align="right">      0.5196</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">     4473.41</td>
    <td align="right">     4473.41</td>
    <td align="right">     1901.72</td>
    <td align="right">     1901.72</td>
    <td align="right">   4473.4140</td>
    <td align="right">   1901.7233</td>
    <td align="right">   4473.4140</td>
    <td align="right">      0.4251</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">     1602.98</td>
    <td align="right">     1602.98</td>
    <td align="right">      678.80</td>
    <td align="right">      678.80</td>
    <td align="right">   1602.9828</td>
    <td align="right">    678.7987</td>
    <td align="right">   1602.9828</td>
    <td align="right">      0.4235</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">     2596.75</td>
    <td align="right">     2596.75</td>
    <td align="right">     1033.69</td>
    <td align="right">     1033.69</td>
    <td align="right">   2596.7494</td>
    <td align="right">   1033.6918</td>
    <td align="right">   2596.7494</td>
    <td align="right">      0.3981</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">     1205.68</td>
    <td align="right">     1205.68</td>
    <td align="right">      627.53</td>
    <td align="right">      627.53</td>
    <td align="right">   1205.6798</td>
    <td align="right">    627.5253</td>
    <td align="right">   1205.6798</td>
    <td align="right">      0.5205</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">     1405.45</td>
    <td align="right">     1405.45</td>
    <td align="right">      915.18</td>
    <td align="right">      915.18</td>
    <td align="right">   1405.4533</td>
    <td align="right">    915.1764</td>
    <td align="right">   1405.4533</td>
    <td align="right">      0.6512</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">     2777.32</td>
    <td align="right">     2777.32</td>
    <td align="right">     1455.94</td>
    <td align="right">     1455.94</td>
    <td align="right">   2777.3195</td>
    <td align="right">   1455.9396</td>
    <td align="right">   2777.3195</td>
    <td align="right">      0.5242</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">      461.33</td>
    <td align="right">      461.33</td>
    <td align="right">      238.95</td>
    <td align="right">      238.95</td>
    <td align="right">    461.3300</td>
    <td align="right">    238.9548</td>
    <td align="right">    461.3300</td>
    <td align="right">      0.5180</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">      827.76</td>
    <td align="right">      827.76</td>
    <td align="right">      367.75</td>
    <td align="right">      367.75</td>
    <td align="right">    827.7595</td>
    <td align="right">    367.7460</td>
    <td align="right">    827.7595</td>
    <td align="right">      0.4443</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">     1005.41</td>
    <td align="right">     1005.41</td>
    <td align="right">      580.50</td>
    <td align="right">      580.50</td>
    <td align="right">   1005.4092</td>
    <td align="right">    580.5039</td>
    <td align="right">   1005.4092</td>
    <td align="right">      0.5774</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">      356.78</td>
    <td align="right">      356.78</td>
    <td align="right">      273.18</td>
    <td align="right">      273.18</td>
    <td align="right">    356.7825</td>
    <td align="right">    273.1838</td>
    <td align="right">    356.7825</td>
    <td align="right">      0.7657</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">      638.46</td>
    <td align="right">      638.46</td>
    <td align="right">      398.31</td>
    <td align="right">      398.31</td>
    <td align="right">    638.4593</td>
    <td align="right">    398.3083</td>
    <td align="right">    638.4593</td>
    <td align="right">      0.6239</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">      553.36</td>
    <td align="right">      553.36</td>
    <td align="right">      327.38</td>
    <td align="right">      327.38</td>
    <td align="right">    553.3639</td>
    <td align="right">    327.3817</td>
    <td align="right">    553.3639</td>
    <td align="right">      0.5916</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">     1701.87</td>
    <td align="right">     1701.87</td>
    <td align="right">      870.15</td>
    <td align="right">      870.15</td>
    <td align="right">   1701.8699</td>
    <td align="right">    870.1510</td>
    <td align="right">   1701.8699</td>
    <td align="right">      0.5113</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">      599.36</td>
    <td align="right">      599.36</td>
    <td align="right">      301.14</td>
    <td align="right">      301.14</td>
    <td align="right">    599.3565</td>
    <td align="right">    301.1360</td>
    <td align="right">    599.3565</td>
    <td align="right">      0.5024</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">      966.36</td>
    <td align="right">      966.36</td>
    <td align="right">      463.92</td>
    <td align="right">      463.92</td>
    <td align="right">    966.3637</td>
    <td align="right">    463.9160</td>
    <td align="right">    966.3637</td>
    <td align="right">      0.4801</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">      448.93</td>
    <td align="right">      448.93</td>
    <td align="right">      266.89</td>
    <td align="right">      266.89</td>
    <td align="right">    448.9345</td>
    <td align="right">    266.8892</td>
    <td align="right">    448.9345</td>
    <td align="right">      0.5945</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">      529.83</td>
    <td align="right">      529.83</td>
    <td align="right">      393.34</td>
    <td align="right">      393.34</td>
    <td align="right">    529.8347</td>
    <td align="right">    393.3445</td>
    <td align="right">    529.8347</td>
    <td align="right">      0.7424</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">      417.61</td>
    <td align="right">      417.61</td>
    <td align="right">      273.40</td>
    <td align="right">      273.40</td>
    <td align="right">    417.6078</td>
    <td align="right">    273.3982</td>
    <td align="right">    417.6078</td>
    <td align="right">      0.6547</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">     1094.29</td>
    <td align="right">     1094.29</td>
    <td align="right">      681.31</td>
    <td align="right">      681.31</td>
    <td align="right">   1094.2942</td>
    <td align="right">    681.3145</td>
    <td align="right">   1094.2942</td>
    <td align="right">      0.6226</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">      324.48</td>
    <td align="right">      324.48</td>
    <td align="right">      165.39</td>
    <td align="right">      165.39</td>
    <td align="right">    324.4826</td>
    <td align="right">    165.3860</td>
    <td align="right">    324.4826</td>
    <td align="right">      0.5097</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">      367.98</td>
    <td align="right">      367.98</td>
    <td align="right">      237.70</td>
    <td align="right">      237.70</td>
    <td align="right">    367.9769</td>
    <td align="right">    237.7013</td>
    <td align="right">    367.9769</td>
    <td align="right">      0.6460</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">     1492.52</td>
    <td align="right">     1492.52</td>
    <td align="right">      672.77</td>
    <td align="right">      672.77</td>
    <td align="right">   1492.5217</td>
    <td align="right">    672.7671</td>
    <td align="right">   1492.5217</td>
    <td align="right">      0.4508</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">      519.21</td>
    <td align="right">      519.21</td>
    <td align="right">      230.62</td>
    <td align="right">      230.62</td>
    <td align="right">    519.2088</td>
    <td align="right">    230.6166</td>
    <td align="right">    519.2088</td>
    <td align="right">      0.4442</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">      876.41</td>
    <td align="right">      876.41</td>
    <td align="right">      342.14</td>
    <td align="right">      342.14</td>
    <td align="right">    876.4106</td>
    <td align="right">    342.1396</td>
    <td align="right">    876.4106</td>
    <td align="right">      0.3904</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">      392.75</td>
    <td align="right">      392.75</td>
    <td align="right">      210.54</td>
    <td align="right">      210.54</td>
    <td align="right">    392.7481</td>
    <td align="right">    210.5447</td>
    <td align="right">    392.7481</td>
    <td align="right">      0.5361</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">      452.84</td>
    <td align="right">      452.84</td>
    <td align="right">      308.17</td>
    <td align="right">      308.17</td>
    <td align="right">    452.8442</td>
    <td align="right">    308.1709</td>
    <td align="right">    452.8442</td>
    <td align="right">      0.6805</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">      862.48</td>
    <td align="right">      862.48</td>
    <td align="right">      542.06</td>
    <td align="right">      542.06</td>
    <td align="right">    862.4842</td>
    <td align="right">    542.0587</td>
    <td align="right">    862.4842</td>
    <td align="right">      0.6285</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">   19363.996</td>
    <td align="right">   19363.996</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19364.00</td>
    <td align="right">    18712.83</td>
    <td align="right">  641.131522</td>
    <td align="right">       71.99</td>
    <td align="right">       56.96</td>
    <td align="right">  0.00660350</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00660350</td>
    <td align="right">     39.0764</td>
    <td align="right">     4362.31</td>
    <td align="right">        0.00</td>
    <td align="right">    19350.65</td>
    <td align="right">    19350.65</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">   39903.144</td>
    <td align="right">   39903.144</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    39903.14</td>
    <td align="right">    38561.33</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624148</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624148</td>
    <td align="right">     36.9566</td>
    <td align="right">     6974.42</td>
    <td align="right">        0.00</td>
    <td align="right">    39875.64</td>
    <td align="right">    39875.64</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651745</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651745</td>
    <td align="right">     38.5746</td>
    <td align="right">     7979.73</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625567</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625567</td>
    <td align="right">     37.0401</td>
    <td align="right">    19636.19</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631472</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631472</td>
    <td align="right">     37.3862</td>
    <td align="right">     6731.05</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624103</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624103</td>
    <td align="right">     36.9542</td>
    <td align="right">     9986.10</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647656</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647656</td>
    <td align="right">     38.3352</td>
    <td align="right">     6145.21</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643426</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643426</td>
    <td align="right">     38.0874</td>
    <td align="right">     8994.65</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624431</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624431</td>
    <td align="right">     36.9734</td>
    <td align="right">    15821.18</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">   25354.848</td>
    <td align="right">   25354.848</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25354.85</td>
    <td align="right">    24502.29</td>
    <td align="right">  839.487407</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643536</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643536</td>
    <td align="right">     38.0935</td>
    <td align="right">     5620.25</td>
    <td align="right">        0.00</td>
    <td align="right">    25337.37</td>
    <td align="right">    25337.37</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   79034.419</td>
    <td align="right">   79034.419</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    79034.42</td>
    <td align="right">    76376.72</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       71.99</td>
    <td align="right">       56.71</td>
    <td align="right">  0.00645484</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645484</td>
    <td align="right">     38.2081</td>
    <td align="right">    18840.73</td>
    <td align="right">        0.00</td>
    <td align="right">    78979.94</td>
    <td align="right">    78979.94</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">  150455.755</td>
    <td align="right">  150455.755</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   150455.75</td>
    <td align="right">   145396.75</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       71.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00617830</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617830</td>
    <td align="right">     36.5863</td>
    <td align="right">    25602.12</td>
    <td align="right">        0.00</td>
    <td align="right">   150352.05</td>
    <td align="right">   150352.05</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">  101161.801</td>
    <td align="right">  101161.801</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   101161.80</td>
    <td align="right">    97760.09</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       71.99</td>
    <td align="right">       56.61</td>
    <td align="right">  0.00639449</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00639449</td>
    <td align="right">     37.8542</td>
    <td align="right">    22221.81</td>
    <td align="right">        0.00</td>
    <td align="right">   101092.07</td>
    <td align="right">   101092.07</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">  333223.168</td>
    <td align="right">  333223.168</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   333223.17</td>
    <td align="right">   322018.57</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       71.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00615822</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00615822</td>
    <td align="right">     36.4686</td>
    <td align="right">    55505.98</td>
    <td align="right">        0.00</td>
    <td align="right">   332993.48</td>
    <td align="right">   332993.48</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">  105173.634</td>
    <td align="right">  105173.634</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   105173.63</td>
    <td align="right">   101637.47</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       71.99</td>
    <td align="right">       56.39</td>
    <td align="right">  0.00626600</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00626600</td>
    <td align="right">     37.1006</td>
    <td align="right">    19812.23</td>
    <td align="right">        0.00</td>
    <td align="right">   105101.14</td>
    <td align="right">   105101.14</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">  168394.010</td>
    <td align="right">  168394.010</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   168394.01</td>
    <td align="right">   162732.02</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       71.99</td>
    <td align="right">       56.31</td>
    <td align="right">  0.00622376</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00622376</td>
    <td align="right">     36.8530</td>
    <td align="right">    30170.57</td>
    <td align="right">        0.00</td>
    <td align="right">   168277.94</td>
    <td align="right">   168277.94</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   79061.718</td>
    <td align="right">   79061.718</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    79061.72</td>
    <td align="right">    76403.28</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643450</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643450</td>
    <td align="right">     38.0889</td>
    <td align="right">    18315.71</td>
    <td align="right">        0.00</td>
    <td align="right">    79007.22</td>
    <td align="right">    79007.22</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">  122082.932</td>
    <td align="right">  122082.932</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   122082.93</td>
    <td align="right">   117977.85</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       71.99</td>
    <td align="right">       56.60</td>
    <td align="right">  0.00638907</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00638907</td>
    <td align="right">     37.8227</td>
    <td align="right">    26711.44</td>
    <td align="right">        0.00</td>
    <td align="right">   121998.78</td>
    <td align="right">   121998.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">  274878.590</td>
    <td align="right">  274878.590</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   274878.59</td>
    <td align="right">   265635.77</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       71.99</td>
    <td align="right">       56.08</td>
    <td align="right">  0.00608720</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00608720</td>
    <td align="right">     36.0519</td>
    <td align="right">    42494.80</td>
    <td align="right">        0.00</td>
    <td align="right">   274689.12</td>
    <td align="right">   274689.12</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">   62357.012</td>
    <td align="right">   62357.012</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    62357.01</td>
    <td align="right">    60260.18</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       71.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00617831</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617831</td>
    <td align="right">     36.5860</td>
    <td align="right">    10733.47</td>
    <td align="right">        0.00</td>
    <td align="right">    62314.03</td>
    <td align="right">    62314.03</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   60060.307</td>
    <td align="right">   60060.307</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    60060.31</td>
    <td align="right">    58040.74</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       71.99</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00657396</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00657396</td>
    <td align="right">     38.9059</td>
    <td align="right">    16943.28</td>
    <td align="right">        0.00</td>
    <td align="right">    60018.91</td>
    <td align="right">    60018.91</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   26344.806</td>
    <td align="right">   26344.806</td>
    <td align="right">  872.264753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26344.81</td>
    <td align="right">    25458.97</td>
    <td align="right">  872.264753</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667760</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667760</td>
    <td align="right">     39.5123</td>
    <td align="right">     7973.47</td>
    <td align="right">        0.00</td>
    <td align="right">    26326.65</td>
    <td align="right">    26326.65</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   50152.018</td>
    <td align="right">   50152.018</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    50152.02</td>
    <td align="right">    48465.49</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00651016</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651016</td>
    <td align="right">     38.5310</td>
    <td align="right">    11625.50</td>
    <td align="right">        0.00</td>
    <td align="right">    50117.45</td>
    <td align="right">    50117.45</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       57.02</td>
    <td align="right">  0.00664206</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00664206</td>
    <td align="right">     39.3039</td>
    <td align="right">     9555.35</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.78</td>
    <td align="right">  0.00649721</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00649721</td>
    <td align="right">     38.4552</td>
    <td align="right">    25397.27</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00656646</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00656646</td>
    <td align="right">     38.8608</td>
    <td align="right">     8789.32</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.85</td>
    <td align="right">  0.00653706</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00653706</td>
    <td align="right">     38.6887</td>
    <td align="right">    13540.41</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       57.06</td>
    <td align="right">  0.00666516</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00666516</td>
    <td align="right">     39.4393</td>
    <td align="right">     7789.75</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       57.01</td>
    <td align="right">  0.00663319</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00663319</td>
    <td align="right">     39.2522</td>
    <td align="right">    11480.62</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645254</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645254</td>
    <td align="right">     38.1934</td>
    <td align="right">    19885.66</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">   20785.637</td>
    <td align="right">   20785.637</td>
    <td align="right">  688.204274</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    20785.64</td>
    <td align="right">    20086.76</td>
    <td align="right">  688.204274</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00650828</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00650828</td>
    <td align="right">     38.5196</td>
    <td align="right">     4827.16</td>
    <td align="right">        0.00</td>
    <td align="right">    20771.31</td>
    <td align="right">    20771.31</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   20020.069</td>
    <td align="right">   20020.069</td>
    <td align="right">  662.856100</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    20020.07</td>
    <td align="right">    19346.91</td>
    <td align="right">  662.856100</td>
    <td align="right">       71.99</td>
    <td align="right">       57.21</td>
    <td align="right">  0.00675375</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00675375</td>
    <td align="right">     39.9580</td>
    <td align="right">     6937.83</td>
    <td align="right">        0.00</td>
    <td align="right">    20006.27</td>
    <td align="right">    20006.27</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">   29501.275</td>
    <td align="right">   29501.275</td>
    <td align="right">  986.250963</td>
    <td align="right">  0.16027098</td>
    <td align="right">     395.369</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    29501.28</td>
    <td align="right">      -999.0</td>
    <td align="right">  986.250963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -214603.102</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    29563.08</td>
    <td align="right">    29563.08</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   99912.353</td>
    <td align="right">   99912.353</td>
    <td align="right"> 3340.148947</td>
    <td align="right">  0.54279180</td>
    <td align="right">    1339.001</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    99912.35</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3340.148947</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -63366.191</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   100121.65</td>
    <td align="right">   100121.65</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   49819.032</td>
    <td align="right">   49819.032</td>
    <td align="right"> 1665.489631</td>
    <td align="right">  0.27065084</td>
    <td align="right">     667.662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    49819.03</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1665.489631</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -127081.257</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49923.39</td>
    <td align="right">    49923.39</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">   20068.367</td>
    <td align="right">   15816.387</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    20257.79</td>
    <td align="right">    18971.70</td>
    <td align="right">  641.131522</td>
    <td align="right">       78.14</td>
    <td align="right">       62.81</td>
    <td align="right">  0.00888770</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888770</td>
    <td align="right">     42.8791</td>
    <td align="right">     7150.84</td>
    <td align="right">        0.00</td>
    <td align="right">    20126.90</td>
    <td align="right">    15696.44</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">   14034.117</td>
    <td align="right">   14034.117</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    14034.12</td>
    <td align="right">     4362.31</td>
    <td align="right">  149.459562</td>
    <td align="right">       71.99</td>
    <td align="right">       56.96</td>
    <td align="right">  0.00660350</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00660350</td>
    <td align="right">     39.0764</td>
    <td align="right">     4362.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">   41354.683</td>
    <td align="right">   32592.665</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    43281.29</td>
    <td align="right">    39464.19</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       78.00</td>
    <td align="right">       63.01</td>
    <td align="right">  0.00905002</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905002</td>
    <td align="right">     43.6519</td>
    <td align="right">     9983.11</td>
    <td align="right">        0.00</td>
    <td align="right">    41475.30</td>
    <td align="right">    32345.49</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">   28919.900</td>
    <td align="right">   28919.900</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    28919.90</td>
    <td align="right">     6974.42</td>
    <td align="right">  238.954800</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624148</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624148</td>
    <td align="right">     36.9566</td>
    <td align="right">     6974.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   34947.349</td>
    <td align="right">   27542.886</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    35386.62</td>
    <td align="right">    32521.40</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       78.14</td>
    <td align="right">       62.99</td>
    <td align="right">  0.00900382</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900382</td>
    <td align="right">     43.4314</td>
    <td align="right">     9036.97</td>
    <td align="right">        0.00</td>
    <td align="right">    35049.28</td>
    <td align="right">    27334.00</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   24439.086</td>
    <td align="right">   24439.086</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24439.09</td>
    <td align="right">     7979.73</td>
    <td align="right">  273.398168</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651745</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651745</td>
    <td align="right">     38.5746</td>
    <td align="right">     7979.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">  115115.222</td>
    <td align="right">   90725.132</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   116456.42</td>
    <td align="right">   107617.69</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       78.14</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00896969</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896969</td>
    <td align="right">     43.2693</td>
    <td align="right">    32297.95</td>
    <td align="right">        0.00</td>
    <td align="right">   115450.98</td>
    <td align="right">    90037.08</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">   80501.358</td>
    <td align="right">   80501.358</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    80501.36</td>
    <td align="right">    19636.19</td>
    <td align="right">  672.767056</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625567</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625567</td>
    <td align="right">     37.0401</td>
    <td align="right">    19636.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">   36333.292</td>
    <td align="right">   28635.161</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    36724.79</td>
    <td align="right">    34116.22</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00893727</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893727</td>
    <td align="right">     43.1150</td>
    <td align="right">    11235.60</td>
    <td align="right">        0.00</td>
    <td align="right">    36439.26</td>
    <td align="right">    28417.99</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">   25408.345</td>
    <td align="right">   25408.345</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25408.35</td>
    <td align="right">     6731.05</td>
    <td align="right">  230.616631</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631472</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631472</td>
    <td align="right">     37.3862</td>
    <td align="right">     6731.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">   58173.385</td>
    <td align="right">   45847.878</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    58782.11</td>
    <td align="right">    54709.36</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892574</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892574</td>
    <td align="right">     43.0606</td>
    <td align="right">    18965.40</td>
    <td align="right">        0.00</td>
    <td align="right">    58343.06</td>
    <td align="right">    45500.17</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">   40681.411</td>
    <td align="right">   40681.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40681.41</td>
    <td align="right">     9986.10</td>
    <td align="right">  342.139598</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624103</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624103</td>
    <td align="right">     36.9542</td>
    <td align="right">     9986.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">   27312.566</td>
    <td align="right">   21525.725</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    27610.64</td>
    <td align="right">    25627.79</td>
    <td align="right">  872.564720</td>
    <td align="right">       78.14</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00894247</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894247</td>
    <td align="right">     43.1400</td>
    <td align="right">     8499.01</td>
    <td align="right">        0.00</td>
    <td align="right">    27392.23</td>
    <td align="right">    21362.48</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">   19100.007</td>
    <td align="right">   19100.007</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19100.01</td>
    <td align="right">     6145.21</td>
    <td align="right">  210.544684</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647656</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647656</td>
    <td align="right">     38.3352</td>
    <td align="right">     6145.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   42174.749</td>
    <td align="right">   33238.961</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    42757.50</td>
    <td align="right">    39005.49</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       78.14</td>
    <td align="right">       63.05</td>
    <td align="right">  0.00905007</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905007</td>
    <td align="right">     43.6515</td>
    <td align="right">     9799.48</td>
    <td align="right">        0.00</td>
    <td align="right">    42297.76</td>
    <td align="right">    32986.88</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   29493.276</td>
    <td align="right">   29493.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    29493.28</td>
    <td align="right">     8994.65</td>
    <td align="right">  308.170930</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643426</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643426</td>
    <td align="right">     38.0874</td>
    <td align="right">     8994.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   94959.458</td>
    <td align="right">   74839.919</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    96508.16</td>
    <td align="right">    86762.53</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       78.14</td>
    <td align="right">       63.19</td>
    <td align="right">  0.00914230</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00914230</td>
    <td align="right">     44.0904</td>
    <td align="right">    18664.03</td>
    <td align="right">        0.00</td>
    <td align="right">    95236.43</td>
    <td align="right">    74272.34</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   66406.343</td>
    <td align="right">   66406.343</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    66406.34</td>
    <td align="right">    15821.18</td>
    <td align="right">  542.058706</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624431</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624431</td>
    <td align="right">     36.9734</td>
    <td align="right">    15821.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">   26277.209</td>
    <td align="right">   20709.730</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    26622.06</td>
    <td align="right">    24385.68</td>
    <td align="right">  839.487407</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902443</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902443</td>
    <td align="right">     43.5298</td>
    <td align="right">     6713.09</td>
    <td align="right">        0.00</td>
    <td align="right">    26353.85</td>
    <td align="right">    20552.67</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">   18375.937</td>
    <td align="right">   18375.937</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    18375.94</td>
    <td align="right">     5620.25</td>
    <td align="right">  192.558741</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643536</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643536</td>
    <td align="right">     38.0935</td>
    <td align="right">     5620.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   81909.600</td>
    <td align="right">   64554.948</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    82993.53</td>
    <td align="right">    75972.88</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902845</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902845</td>
    <td align="right">     43.5485</td>
    <td align="right">    19916.68</td>
    <td align="right">        0.00</td>
    <td align="right">    82148.50</td>
    <td align="right">    64065.37</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   57280.422</td>
    <td align="right">   57280.422</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    57280.42</td>
    <td align="right">    18840.73</td>
    <td align="right">  645.513329</td>
    <td align="right">       71.99</td>
    <td align="right">       56.71</td>
    <td align="right">  0.00645484</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645484</td>
    <td align="right">     38.2081</td>
    <td align="right">    18840.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">  155929.527</td>
    <td align="right">  122891.869</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">   163081.90</td>
    <td align="right">   149333.40</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       78.00</td>
    <td align="right">       62.97</td>
    <td align="right">  0.00902353</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902353</td>
    <td align="right">     43.5260</td>
    <td align="right">    39862.36</td>
    <td align="right">        0.00</td>
    <td align="right">   156384.33</td>
    <td align="right">   121959.86</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">  109043.474</td>
    <td align="right">  109043.474</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   109043.47</td>
    <td align="right">    25602.12</td>
    <td align="right">  877.169308</td>
    <td align="right">       71.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00617830</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617830</td>
    <td align="right">     36.5863</td>
    <td align="right">    25602.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">  104841.648</td>
    <td align="right">   82628.370</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   105974.74</td>
    <td align="right">    98428.68</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00893844</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893844</td>
    <td align="right">     43.1203</td>
    <td align="right">    31705.33</td>
    <td align="right">        0.00</td>
    <td align="right">   105147.44</td>
    <td align="right">    82001.73</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">   73317.257</td>
    <td align="right">   73317.257</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    73317.26</td>
    <td align="right">    22221.81</td>
    <td align="right">  761.354691</td>
    <td align="right">       71.99</td>
    <td align="right">       56.61</td>
    <td align="right">  0.00639449</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00639449</td>
    <td align="right">     37.8542</td>
    <td align="right">    22221.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">  345345.665</td>
    <td align="right">  272175.495</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   349364.80</td>
    <td align="right">   322874.05</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       78.14</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00896921</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896921</td>
    <td align="right">     43.2670</td>
    <td align="right">    96804.03</td>
    <td align="right">        0.00</td>
    <td align="right">   346352.93</td>
    <td align="right">   270111.34</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">  241503.975</td>
    <td align="right">  241503.975</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   241503.98</td>
    <td align="right">    55505.98</td>
    <td align="right"> 1901.723346</td>
    <td align="right">       71.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00615822</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00615822</td>
    <td align="right">     36.4686</td>
    <td align="right">    55505.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">  109000.475</td>
    <td align="right">   85905.866</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   110141.64</td>
    <td align="right">   102507.58</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892591</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892591</td>
    <td align="right">     43.0609</td>
    <td align="right">    34688.31</td>
    <td align="right">        0.00</td>
    <td align="right">   109318.40</td>
    <td align="right">    85254.35</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">   76225.036</td>
    <td align="right">   76225.036</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    76225.04</td>
    <td align="right">    19812.23</td>
    <td align="right">  678.798700</td>
    <td align="right">       71.99</td>
    <td align="right">       56.39</td>
    <td align="right">  0.00626600</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00626600</td>
    <td align="right">     37.1006</td>
    <td align="right">    19812.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">  174519.756</td>
    <td align="right">  137543.542</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   176364.94</td>
    <td align="right">   164037.36</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       78.14</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00892978</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892978</td>
    <td align="right">     43.0798</td>
    <td align="right">    56193.28</td>
    <td align="right">        0.00</td>
    <td align="right">   175028.78</td>
    <td align="right">   136500.44</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">  122043.934</td>
    <td align="right">  122043.934</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   122043.93</td>
    <td align="right">    30170.57</td>
    <td align="right"> 1033.691778</td>
    <td align="right">       71.99</td>
    <td align="right">       56.31</td>
    <td align="right">  0.00622376</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00622376</td>
    <td align="right">     36.8530</td>
    <td align="right">    30170.57</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   81937.799</td>
    <td align="right">   64577.260</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    82810.52</td>
    <td align="right">    76985.28</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       78.14</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00893273</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893273</td>
    <td align="right">     43.0936</td>
    <td align="right">    26090.74</td>
    <td align="right">        0.00</td>
    <td align="right">    82176.79</td>
    <td align="right">    64087.52</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-17</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   57300.121</td>
    <td align="right">   57300.121</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    57300.12</td>
    <td align="right">    18315.71</td>
    <td align="right">  627.525276</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643450</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643450</td>
    <td align="right">     38.0889</td>
    <td align="right">    18315.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">  126523.748</td>
    <td align="right">   99716.647</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   128212.21</td>
    <td align="right">   117289.37</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       78.14</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00903255</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00903255</td>
    <td align="right">     43.5681</td>
    <td align="right">    30413.80</td>
    <td align="right">        0.00</td>
    <td align="right">   126892.78</td>
    <td align="right">    98960.42</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-18</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">   88479.927</td>
    <td align="right">   88479.927</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    88479.93</td>
    <td align="right">    26711.44</td>
    <td align="right">  915.176435</td>
    <td align="right">       71.99</td>
    <td align="right">       56.60</td>
    <td align="right">  0.00638907</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00638907</td>
    <td align="right">     37.8227</td>
    <td align="right">    26711.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">  284878.175</td>
    <td align="right">  224519.661</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   289223.98</td>
    <td align="right">   261622.49</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       78.14</td>
    <td align="right">       63.13</td>
    <td align="right">  0.00910329</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00910329</td>
    <td align="right">     43.9048</td>
    <td align="right">    60100.79</td>
    <td align="right">        0.00</td>
    <td align="right">   285709.08</td>
    <td align="right">   222816.93</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-19</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">  199218.730</td>
    <td align="right">  199218.730</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   199218.73</td>
    <td align="right">    42494.80</td>
    <td align="right"> 1455.939603</td>
    <td align="right">       71.99</td>
    <td align="right">       56.08</td>
    <td align="right">  0.00608720</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00608720</td>
    <td align="right">     36.0519</td>
    <td align="right">    42494.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">   64625.417</td>
    <td align="right">   50932.903</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    65412.98</td>
    <td align="right">    60253.28</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       78.14</td>
    <td align="right">       62.97</td>
    <td align="right">  0.00898970</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898970</td>
    <td align="right">     43.3646</td>
    <td align="right">    17912.59</td>
    <td align="right">        0.00</td>
    <td align="right">    64813.91</td>
    <td align="right">    50546.63</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-20</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">   45193.424</td>
    <td align="right">   45193.424</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    45193.42</td>
    <td align="right">    10733.47</td>
    <td align="right">  367.745968</td>
    <td align="right">       71.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00617831</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617831</td>
    <td align="right">     36.5860</td>
    <td align="right">    10733.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   62245.116</td>
    <td align="right">   49056.955</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    62850.31</td>
    <td align="right">    58757.70</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       78.14</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00889834</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889834</td>
    <td align="right">     42.9297</td>
    <td align="right">    21756.91</td>
    <td align="right">        0.00</td>
    <td align="right">    62426.67</td>
    <td align="right">    48684.91</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-21</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   43528.793</td>
    <td align="right">   43528.793</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    43528.79</td>
    <td align="right">    16943.28</td>
    <td align="right">  580.503916</td>
    <td align="right">       71.99</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00657396</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00657396</td>
    <td align="right">     38.9059</td>
    <td align="right">    16943.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   27303.167</td>
    <td align="right">   21518.320</td>
    <td align="right">  872.264753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    27619.60</td>
    <td align="right">    25532.05</td>
    <td align="right">  872.264753</td>
    <td align="right">       78.14</td>
    <td align="right">       62.93</td>
    <td align="right">  0.00896757</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896757</td>
    <td align="right">     43.2587</td>
    <td align="right">     7720.72</td>
    <td align="right">        0.00</td>
    <td align="right">    27382.80</td>
    <td align="right">    21355.13</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-22</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   19093.507</td>
    <td align="right">   19093.507</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19093.51</td>
    <td align="right">     7973.47</td>
    <td align="right">  273.183838</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667760</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667760</td>
    <td align="right">     39.5123</td>
    <td align="right">     7973.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   51976.442</td>
    <td align="right">   40963.892</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    52619.58</td>
    <td align="right">    48415.13</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       78.14</td>
    <td align="right">       62.98</td>
    <td align="right">  0.00899661</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899661</td>
    <td align="right">     43.3971</td>
    <td align="right">    13816.17</td>
    <td align="right">        0.00</td>
    <td align="right">    52128.04</td>
    <td align="right">    40653.22</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-23</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   36347.791</td>
    <td align="right">   36347.791</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    36347.79</td>
    <td align="right">    11625.50</td>
    <td align="right">  398.308262</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00651016</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651016</td>
    <td align="right">     38.5310</td>
    <td align="right">    11625.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   34947.349</td>
    <td align="right">   27542.886</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    35284.63</td>
    <td align="right">    33002.01</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       78.14</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00889557</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889557</td>
    <td align="right">     42.9161</td>
    <td align="right">    11974.71</td>
    <td align="right">        0.00</td>
    <td align="right">    35049.28</td>
    <td align="right">    27334.00</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-24</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   24439.086</td>
    <td align="right">   24439.086</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24439.09</td>
    <td align="right">     9555.35</td>
    <td align="right">  327.381691</td>
    <td align="right">       71.99</td>
    <td align="right">       57.02</td>
    <td align="right">  0.00664206</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00664206</td>
    <td align="right">     39.3039</td>
    <td align="right">     9555.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">  115115.222</td>
    <td align="right">   90725.132</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   116305.04</td>
    <td align="right">   108331.26</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       78.14</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00892095</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892095</td>
    <td align="right">     43.0371</td>
    <td align="right">    36828.22</td>
    <td align="right">        0.00</td>
    <td align="right">   115450.98</td>
    <td align="right">    90037.08</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-25</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">   80501.358</td>
    <td align="right">   80501.358</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    80501.36</td>
    <td align="right">    25397.27</td>
    <td align="right">  870.151021</td>
    <td align="right">       71.99</td>
    <td align="right">       56.78</td>
    <td align="right">  0.00649721</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00649721</td>
    <td align="right">     38.4552</td>
    <td align="right">    25397.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   36333.292</td>
    <td align="right">   28635.161</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    36674.47</td>
    <td align="right">    34356.31</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       78.14</td>
    <td align="right">       62.81</td>
    <td align="right">  0.00888589</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888589</td>
    <td align="right">     42.8703</td>
    <td align="right">    12969.99</td>
    <td align="right">        0.00</td>
    <td align="right">    36439.26</td>
    <td align="right">    28417.99</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-26</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   25408.345</td>
    <td align="right">   25408.345</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25408.35</td>
    <td align="right">     8789.32</td>
    <td align="right">  301.135958</td>
    <td align="right">       71.99</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00656646</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00656646</td>
    <td align="right">     38.8608</td>
    <td align="right">     8789.32</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   58173.385</td>
    <td align="right">   45847.878</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    58724.67</td>
    <td align="right">    54983.57</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       78.14</td>
    <td align="right">       62.82</td>
    <td align="right">  0.00888913</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888913</td>
    <td align="right">     42.8860</td>
    <td align="right">    20911.97</td>
    <td align="right">        0.00</td>
    <td align="right">    58343.06</td>
    <td align="right">    45500.17</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-27</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   40681.411</td>
    <td align="right">   40681.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40681.41</td>
    <td align="right">    13540.41</td>
    <td align="right">  463.916048</td>
    <td align="right">       71.99</td>
    <td align="right">       56.85</td>
    <td align="right">  0.00653706</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00653706</td>
    <td align="right">     38.6887</td>
    <td align="right">    13540.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   27312.566</td>
    <td align="right">   21525.725</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    27573.44</td>
    <td align="right">    25804.90</td>
    <td align="right">  872.564720</td>
    <td align="right">       78.14</td>
    <td align="right">       62.82</td>
    <td align="right">  0.00889195</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889195</td>
    <td align="right">     42.8993</td>
    <td align="right">     9714.88</td>
    <td align="right">        0.00</td>
    <td align="right">    27392.23</td>
    <td align="right">    21362.48</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-28</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   19100.007</td>
    <td align="right">   19100.007</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19100.01</td>
    <td align="right">     7789.75</td>
    <td align="right">  266.889207</td>
    <td align="right">       71.99</td>
    <td align="right">       57.06</td>
    <td align="right">  0.00666516</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00666516</td>
    <td align="right">     39.4393</td>
    <td align="right">     7789.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   42174.749</td>
    <td align="right">   33238.961</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    42680.92</td>
    <td align="right">    39357.94</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       78.14</td>
    <td align="right">       62.95</td>
    <td align="right">  0.00898282</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898282</td>
    <td align="right">     43.3314</td>
    <td align="right">    11465.55</td>
    <td align="right">        0.00</td>
    <td align="right">    42297.76</td>
    <td align="right">    32986.88</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-29</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   29493.276</td>
    <td align="right">   29493.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    29493.28</td>
    <td align="right">    11480.62</td>
    <td align="right">  393.344490</td>
    <td align="right">       71.99</td>
    <td align="right">       57.01</td>
    <td align="right">  0.00663319</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00663319</td>
    <td align="right">     39.2522</td>
    <td align="right">    11480.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   94959.458</td>
    <td align="right">   74839.919</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    96212.85</td>
    <td align="right">    88091.48</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902720</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902720</td>
    <td align="right">     43.5427</td>
    <td align="right">    23680.37</td>
    <td align="right">        0.00</td>
    <td align="right">    95236.43</td>
    <td align="right">    74272.34</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-30</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   66406.343</td>
    <td align="right">   66406.343</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    66406.34</td>
    <td align="right">    19885.66</td>
    <td align="right">  681.314461</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645254</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645254</td>
    <td align="right">     38.1934</td>
    <td align="right">    19885.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">   21541.806</td>
    <td align="right">   16977.644</td>
    <td align="right">  688.204274</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    21767.03</td>
    <td align="right">    20259.46</td>
    <td align="right">  688.204274</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892555</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892555</td>
    <td align="right">     43.0592</td>
    <td align="right">     7021.76</td>
    <td align="right">        0.00</td>
    <td align="right">    21604.64</td>
    <td align="right">    16848.89</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-31</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">   15064.475</td>
    <td align="right">   15064.475</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    15064.47</td>
    <td align="right">     4827.16</td>
    <td align="right">  165.386050</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00650828</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00650828</td>
    <td align="right">     38.5196</td>
    <td align="right">     4827.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   20748.339</td>
    <td align="right">   16352.303</td>
    <td align="right">  662.856100</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    20932.07</td>
    <td align="right">    19672.54</td>
    <td align="right">  662.856100</td>
    <td align="right">       78.14</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00886616</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886616</td>
    <td align="right">     42.7763</td>
    <td align="right">     7962.97</td>
    <td align="right">        0.00</td>
    <td align="right">    20808.86</td>
    <td align="right">    16228.29</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-32</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   14509.598</td>
    <td align="right">   14509.598</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    14509.60</td>
    <td align="right">     6937.83</td>
    <td align="right">  237.701276</td>
    <td align="right">       71.99</td>
    <td align="right">       57.21</td>
    <td align="right">  0.00675375</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00675375</td>
    <td align="right">     39.9580</td>
    <td align="right">     6937.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    3216.736</td>
    <td align="right">    2535.194</td>
    <td align="right">  102.766543</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">     3222.02</td>
    <td align="right">     3167.79</td>
    <td align="right">  102.766543</td>
    <td align="right">       78.15</td>
    <td align="right">       62.38</td>
    <td align="right">  0.00859793</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00859793</td>
    <td align="right">     41.4970</td>
    <td align="right">     2264.73</td>
    <td align="right">        0.00</td>
    <td align="right">     3226.12</td>
    <td align="right">     2515.97</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    2249.507</td>
    <td align="right">    2249.507</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     2249.51</td>
    <td align="right">      583.41</td>
    <td align="right">   19.988709</td>
    <td align="right">       72.00</td>
    <td align="right">       55.70</td>
    <td align="right">  0.00586599</td>
    <td align="right">       99.00</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00586599</td>
    <td align="right">     34.7489</td>
    <td align="right">      583.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    8526.486</td>
    <td align="right">    6719.938</td>
    <td align="right">  272.398631</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">     8556.40</td>
    <td align="right">     8311.07</td>
    <td align="right">  272.398631</td>
    <td align="right">       78.14</td>
    <td align="right">       62.49</td>
    <td align="right">  0.00866882</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866882</td>
    <td align="right">     41.8348</td>
    <td align="right">     3049.02</td>
    <td align="right">        0.00</td>
    <td align="right">     8551.36</td>
    <td align="right">     6668.97</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    5962.672</td>
    <td align="right">    5962.672</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5962.67</td>
    <td align="right">     1905.41</td>
    <td align="right">   65.282314</td>
    <td align="right">       72.00</td>
    <td align="right">       57.25</td>
    <td align="right">  0.00677375</td>
    <td align="right">       99.00</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00677375</td>
    <td align="right">     40.0672</td>
    <td align="right">     1905.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV COILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   23006.945</td>
    <td align="right">   23006.945</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    23006.94</td>
    <td align="right">    23006.94</td>
    <td align="right"> 2707.866008</td>
    <td align="right">       59.81</td>
    <td align="right">       49.54</td>
    <td align="right">  0.00528673</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     25.8764</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00614213</td>
    <td align="right">     36.3773</td>
    <td align="right">    48893.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV COILHTG-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    1198.470</td>
    <td align="right">    1198.470</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     1198.47</td>
    <td align="right">     1198.47</td>
    <td align="right">  325.041398</td>
    <td align="right">       67.17</td>
    <td align="right">       47.97</td>
    <td align="right">  0.00283641</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      9.9330</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00283641</td>
    <td align="right">     16.8811</td>
    <td align="right">     8081.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">  160638.332</td>
    <td align="right">  126603.186</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   165119.42</td>
    <td align="right">   141661.06</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       79.78</td>
    <td align="right">       64.27</td>
    <td align="right">  0.00950658</td>
    <td align="right">       52.62</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.0590</td>
    <td align="right">       79.76</td>
    <td align="right">  0.00967517</td>
    <td align="right">     43.9904</td>
    <td align="right">   171596.34</td>
    <td align="right">        0.00</td>
    <td align="right">   160467.12</td>
    <td align="right">   125399.46</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">  154999.566</td>
    <td align="right">  154999.566</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   154999.57</td>
    <td align="right">   154999.57</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       65.33</td>
    <td align="right">       55.17</td>
    <td align="right">  0.00707930</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     11.0590</td>
    <td align="right">       70.40</td>
    <td align="right">  0.00754059</td>
    <td align="right">     47.0276</td>
    <td align="right">    57152.27</td>
    <td align="right">        0.00</td>
    <td align="right">   154892.72</td>
    <td align="right">   154892.72</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP SUPPCOILHTG-4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">  112336.337</td>
    <td align="right">  112336.337</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   112336.34</td>
    <td align="right">    94260.90</td>
    <td align="right"> 2499.715310</td>
    <td align="right">       60.12</td>
    <td align="right">       52.03</td>
    <td align="right">  0.00652376</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     22.7044</td>
    <td align="right">       70.40</td>
    <td align="right">  0.00754059</td>
    <td align="right">     47.0276</td>
    <td align="right">    57152.27</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  149132.147</td>
    <td align="right">     -999.00</td>
    <td align="right"> 7486.225376</td>
    <td align="right">  5.00191578</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">   149132.15</td>
    <td align="right">   141730.79</td>
    <td align="right"> 7486.225376</td>
    <td align="right">       75.51</td>
    <td align="right">       61.72</td>
    <td align="right">  0.00876831</td>
    <td align="right">       53.29</td>
    <td align="right">       52.80</td>
    <td align="right">  0.00850000</td>
    <td align="right">       81.68</td>
    <td align="right">  0.00883442</td>
    <td align="right">       63.93</td>
    <td align="right">      6.0000</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00876285</td>
    <td align="right">     46.7110</td>
    <td align="right">   127355.05</td>
    <td align="right">        0.00</td>
    <td align="right">   191099.01</td>
    <td align="right">   166613.88</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   40967.499</td>
    <td align="right">   40967.499</td>
    <td align="right"> 1369.575898</td>
    <td align="right">  0.22256330</td>
    <td align="right">     549.036</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    40967.50</td>
    <td align="right">    16745.20</td>
    <td align="right"> 1369.575898</td>
    <td align="right">       54.74</td>
    <td align="right">       49.28</td>
    <td align="right">  0.00630459</td>
    <td align="right">       60.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     32.7965</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00693372</td>
    <td align="right">     62.1879</td>
    <td align="right">    11318.64</td>
    <td align="right">        0.00</td>
    <td align="right">    41053.32</td>
    <td align="right">    41053.32</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH_HTGCOIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">LNDYEXH</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right"> 1698.865835</td>
    <td align="right">       49.23</td>
    <td align="right">       39.16</td>
    <td align="right">  0.00283641</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     44.1740</td>
    <td align="right">       68.00</td>
    <td align="right">  0.00283641</td>
    <td align="right">     19.3497</td>
    <td align="right">    34709.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_VRF</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   64373.928</td>
    <td align="right">   50734.750</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    63863.04</td>
    <td align="right">    52723.72</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       77.99</td>
    <td align="right">       63.96</td>
    <td align="right">  0.00970110</td>
    <td align="right">       56.57</td>
    <td align="right">       54.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       79.84</td>
    <td align="right">  0.00883279</td>
    <td align="right">       63.31</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.99</td>
    <td align="right">  0.00970110</td>
    <td align="right">     46.7564</td>
    <td align="right">    33900.67</td>
    <td align="right">        0.00</td>
    <td align="right">    64235.62</td>
    <td align="right">    50225.85</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_VRF</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   62114.322</td>
    <td align="right">       0.000</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    62114.32</td>
    <td align="right">    60025.83</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       71.99</td>
    <td align="right">       56.42</td>
    <td align="right">  0.00628577</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00628577</td>
    <td align="right">     37.2200</td>
    <td align="right">    22361.42</td>
    <td align="right">        0.00</td>
    <td align="right">    62166.46</td>
    <td align="right">    62166.46</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_VRF-2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">   54635.632</td>
    <td align="right">   43059.729</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    54927.73</td>
    <td align="right">    42435.12</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       78.14</td>
    <td align="right">       64.70</td>
    <td align="right">  0.01018315</td>
    <td align="right">       56.57</td>
    <td align="right">       54.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.99</td>
    <td align="right">  0.01018315</td>
    <td align="right">     49.0435</td>
    <td align="right">    24259.16</td>
    <td align="right">        0.00</td>
    <td align="right">    54518.25</td>
    <td align="right">    42627.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_VRF-2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">   52717.812</td>
    <td align="right">       0.000</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    52717.81</td>
    <td align="right">    47171.52</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645352</td>
    <td align="right">       96.99</td>
    <td align="right">       67.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645352</td>
    <td align="right">     38.2041</td>
    <td align="right">    23654.68</td>
    <td align="right">        0.00</td>
    <td align="right">    52762.06</td>
    <td align="right">    52762.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19363.996</td>
    <td align="right">   19363.996</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  641.131522</td>
    <td align="right">  0.79048151</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19364.00</td>
    <td align="right">    18712.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79048151</td>
    <td align="right">  641.131522</td>
    <td align="right">       71.99</td>
    <td align="right">       56.96</td>
    <td align="right">  0.00660350</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    19364.00</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00660350</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00660350</td>
    <td align="right">     39.0764</td>
    <td align="right">     4362.31</td>
    <td align="right">        0.00</td>
    <td align="right">    19350.65</td>
    <td align="right">    19350.65</td>
    <td align="right">  0.77651345</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   39903.144</td>
    <td align="right">   39903.144</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1321.172705</td>
    <td align="right">  1.62893658</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    39903.14</td>
    <td align="right">    38561.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.62893658</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624148</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    39903.14</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624148</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624148</td>
    <td align="right">     36.9566</td>
    <td align="right">     6974.42</td>
    <td align="right">        0.00</td>
    <td align="right">    39875.64</td>
    <td align="right">    39875.64</td>
    <td align="right">  1.60015277</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37655571</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651745</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    33720.60</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00651745</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651745</td>
    <td align="right">     38.5746</td>
    <td align="right">     7979.73</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
    <td align="right">  1.35223154</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.53431238</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625567</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   111074.39</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00625567</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625567</td>
    <td align="right">     37.0401</td>
    <td align="right">    19636.19</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
    <td align="right">  4.45418967</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.43114454</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631472</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35057.94</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00631472</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631472</td>
    <td align="right">     37.3862</td>
    <td align="right">     6731.05</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
    <td align="right">  1.40585577</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.29141173</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624103</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    56131.47</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624103</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624103</td>
    <td align="right">     36.9542</td>
    <td align="right">     9986.10</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
    <td align="right">  2.25092177</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07582649</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647656</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26353.91</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00647656</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647656</td>
    <td align="right">     38.3352</td>
    <td align="right">     6145.21</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
    <td align="right">  1.05681630</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.66123621</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643426</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40694.31</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643426</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643426</td>
    <td align="right">     38.0874</td>
    <td align="right">     8994.65</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
    <td align="right">  1.63188165</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.74039503</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624431</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    91626.30</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624431</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624431</td>
    <td align="right">     36.9734</td>
    <td align="right">    15821.18</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
    <td align="right">  3.67430109</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25354.848</td>
    <td align="right">   25354.848</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  839.487407</td>
    <td align="right">  1.03504390</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25354.85</td>
    <td align="right">    24502.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.03504390</td>
    <td align="right">  839.487407</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643536</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    25354.85</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643536</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643536</td>
    <td align="right">     38.0935</td>
    <td align="right">     5620.25</td>
    <td align="right">        0.00</td>
    <td align="right">    25337.37</td>
    <td align="right">    25337.37</td>
    <td align="right">  1.01675435</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79034.419</td>
    <td align="right">   79034.419</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2616.788260</td>
    <td align="right">  3.22636254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    79034.42</td>
    <td align="right">    76376.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.22636254</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       71.99</td>
    <td align="right">       56.71</td>
    <td align="right">  0.00645484</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    79034.42</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00645484</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645484</td>
    <td align="right">     38.2081</td>
    <td align="right">    18840.73</td>
    <td align="right">        0.00</td>
    <td align="right">    78979.94</td>
    <td align="right">    78979.94</td>
    <td align="right">  3.16935172</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  150455.755</td>
    <td align="right">  150455.755</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4981.524620</td>
    <td align="right">  6.14195833</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   150455.75</td>
    <td align="right">   145396.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.14195833</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       71.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00617830</td>
    <td align="right">        24.0</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   150455.75</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00617830</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617830</td>
    <td align="right">     36.5863</td>
    <td align="right">    25602.12</td>
    <td align="right">        0.00</td>
    <td align="right">   150352.05</td>
    <td align="right">   150352.05</td>
    <td align="right">  6.03342803</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101161.801</td>
    <td align="right">  101161.801</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3349.416580</td>
    <td align="right">  4.12965480</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   101161.80</td>
    <td align="right">    97760.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.12965480</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       71.99</td>
    <td align="right">       56.61</td>
    <td align="right">  0.00639449</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   101161.80</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00639449</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00639449</td>
    <td align="right">     37.8542</td>
    <td align="right">    22221.81</td>
    <td align="right">        0.00</td>
    <td align="right">   101092.07</td>
    <td align="right">   101092.07</td>
    <td align="right">  4.05668252</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  333223.168</td>
    <td align="right">  333223.168</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">0.110329E+05</td>
    <td align="right"> 13.60294945</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   333223.17</td>
    <td align="right">   322018.57</td>
    <td align="right">      1.0000</td>
    <td align="right"> 13.60294945</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       71.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00615822</td>
    <td align="right">        24.0</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   333223.17</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00615822</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00615822</td>
    <td align="right">     36.4686</td>
    <td align="right">    55505.98</td>
    <td align="right">        0.00</td>
    <td align="right">   332993.48</td>
    <td align="right">   332993.48</td>
    <td align="right"> 13.36258113</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  105173.634</td>
    <td align="right">  105173.634</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3482.261770</td>
    <td align="right">  4.29344595</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   105173.63</td>
    <td align="right">   101637.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.29344595</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       71.99</td>
    <td align="right">       56.39</td>
    <td align="right">  0.00626600</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   105173.63</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00626600</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00626600</td>
    <td align="right">     37.1006</td>
    <td align="right">    19812.23</td>
    <td align="right">        0.00</td>
    <td align="right">   105101.14</td>
    <td align="right">   105101.14</td>
    <td align="right">  4.21757943</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  168394.010</td>
    <td align="right">  168394.010</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5575.458403</td>
    <td align="right">  6.87424750</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   168394.01</td>
    <td align="right">   162732.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.87424750</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       71.99</td>
    <td align="right">       56.31</td>
    <td align="right">  0.00622376</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   168394.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00622376</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00622376</td>
    <td align="right">     36.8530</td>
    <td align="right">    30170.57</td>
    <td align="right">        0.00</td>
    <td align="right">   168277.94</td>
    <td align="right">   168277.94</td>
    <td align="right">  6.75277742</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79061.718</td>
    <td align="right">   79061.718</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2617.698158</td>
    <td align="right">  3.22748440</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    79061.72</td>
    <td align="right">    76403.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.22748440</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643450</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    79061.72</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643450</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643450</td>
    <td align="right">     38.0889</td>
    <td align="right">    18315.71</td>
    <td align="right">        0.00</td>
    <td align="right">    79007.22</td>
    <td align="right">    79007.22</td>
    <td align="right">  3.17045375</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  122082.932</td>
    <td align="right">  122082.932</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4042.109353</td>
    <td align="right">  4.98370863</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   122082.93</td>
    <td align="right">   117977.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.98370863</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       71.99</td>
    <td align="right">       56.60</td>
    <td align="right">  0.00638907</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   122082.93</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00638907</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00638907</td>
    <td align="right">     37.8227</td>
    <td align="right">    26711.44</td>
    <td align="right">        0.00</td>
    <td align="right">   121998.78</td>
    <td align="right">   121998.78</td>
    <td align="right">  4.89564495</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  274878.590</td>
    <td align="right">  274878.590</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 9101.105336</td>
    <td align="right"> 11.22118508</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   274878.59</td>
    <td align="right">   265635.77</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.22118508</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       71.99</td>
    <td align="right">       56.08</td>
    <td align="right">  0.00608720</td>
    <td align="right">        23.9</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   274878.59</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00608720</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00608720</td>
    <td align="right">     36.0519</td>
    <td align="right">    42494.80</td>
    <td align="right">        0.00</td>
    <td align="right">   274689.12</td>
    <td align="right">   274689.12</td>
    <td align="right"> 11.02290327</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   62357.012</td>
    <td align="right">   62357.012</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2064.609821</td>
    <td align="right">  2.54555552</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    62357.01</td>
    <td align="right">    60260.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.54555552</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       71.99</td>
    <td align="right">       56.24</td>
    <td align="right">  0.00617831</td>
    <td align="right">        24.0</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    62357.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00617831</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617831</td>
    <td align="right">     36.5860</td>
    <td align="right">    10733.47</td>
    <td align="right">        0.00</td>
    <td align="right">    62314.03</td>
    <td align="right">    62314.03</td>
    <td align="right">  2.50057477</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60060.307</td>
    <td align="right">   60060.307</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1988.568299</td>
    <td align="right">  2.45180031</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    60060.31</td>
    <td align="right">    58040.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.45180031</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       71.99</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00657396</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    60060.31</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00657396</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00657396</td>
    <td align="right">     38.9059</td>
    <td align="right">    16943.28</td>
    <td align="right">        0.00</td>
    <td align="right">    60018.91</td>
    <td align="right">    60018.91</td>
    <td align="right">  2.40847624</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26344.806</td>
    <td align="right">   26344.806</td>
    <td align="right">  872.264753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.264753</td>
    <td align="right">  1.07545665</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26344.81</td>
    <td align="right">    25458.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07545665</td>
    <td align="right">  872.264753</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667760</td>
    <td align="right">        24.6</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26344.81</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00667760</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667760</td>
    <td align="right">     39.5123</td>
    <td align="right">     7973.47</td>
    <td align="right">        0.00</td>
    <td align="right">    26326.65</td>
    <td align="right">    26326.65</td>
    <td align="right">  1.05645300</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50152.018</td>
    <td align="right">   50152.018</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1660.504874</td>
    <td align="right">  2.04731533</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    50152.02</td>
    <td align="right">    48465.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.04731533</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00651016</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    50152.02</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00651016</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651016</td>
    <td align="right">     38.5310</td>
    <td align="right">    11625.50</td>
    <td align="right">        0.00</td>
    <td align="right">    50117.45</td>
    <td align="right">    50117.45</td>
    <td align="right">  2.01113864</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37655571</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       57.02</td>
    <td align="right">  0.00664206</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    33720.60</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00664206</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00664206</td>
    <td align="right">     39.3039</td>
    <td align="right">     9555.35</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
    <td align="right">  1.35223154</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.53431238</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.78</td>
    <td align="right">  0.00649721</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   111074.39</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00649721</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00649721</td>
    <td align="right">     38.4552</td>
    <td align="right">    25397.27</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
    <td align="right">  4.45418967</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.43114454</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00656646</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35057.94</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00656646</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00656646</td>
    <td align="right">     38.8608</td>
    <td align="right">     8789.32</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
    <td align="right">  1.40585577</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.29141173</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.85</td>
    <td align="right">  0.00653706</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    56131.47</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00653706</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00653706</td>
    <td align="right">     38.6887</td>
    <td align="right">    13540.41</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
    <td align="right">  2.25092177</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07582649</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       57.06</td>
    <td align="right">  0.00666516</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26353.91</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00666516</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00666516</td>
    <td align="right">     39.4393</td>
    <td align="right">     7789.75</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
    <td align="right">  1.05681630</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.66123621</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       57.01</td>
    <td align="right">  0.00663319</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40694.31</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00663319</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00663319</td>
    <td align="right">     39.2522</td>
    <td align="right">    11480.62</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
    <td align="right">  1.63188165</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.74039503</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645254</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    91626.30</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.72</td>
    <td align="right">  0.00645254</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645254</td>
    <td align="right">     38.1934</td>
    <td align="right">    19885.66</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
    <td align="right">  3.67430109</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20785.637</td>
    <td align="right">   20785.637</td>
    <td align="right">  688.204274</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  688.204274</td>
    <td align="right">  0.84851974</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20785.64</td>
    <td align="right">    20086.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.84851974</td>
    <td align="right">  688.204274</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00650828</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20785.64</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00650828</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00650828</td>
    <td align="right">     38.5196</td>
    <td align="right">     4827.16</td>
    <td align="right">        0.00</td>
    <td align="right">    20771.31</td>
    <td align="right">    20771.31</td>
    <td align="right">  0.83352613</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20020.069</td>
    <td align="right">   20020.069</td>
    <td align="right">  662.856100</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-32</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  662.856100</td>
    <td align="right">  0.81726677</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20020.07</td>
    <td align="right">    19346.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81726677</td>
    <td align="right">  662.856100</td>
    <td align="right">       71.99</td>
    <td align="right">       57.21</td>
    <td align="right">  0.00675375</td>
    <td align="right">        24.6</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20020.07</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00675375</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00675375</td>
    <td align="right">     39.9580</td>
    <td align="right">     6937.83</td>
    <td align="right">        0.00</td>
    <td align="right">    20006.27</td>
    <td align="right">    20006.27</td>
    <td align="right">  0.80282541</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29501.275</td>
    <td align="right">   29501.275</td>
    <td align="right">  986.250963</td>
    <td align="right">  0.16027098</td>
    <td align="right">     395.369</td>
    <td align="right">     1.6997</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  1.22455340</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">   220998.66</td>
    <td align="right">     13.3491</td>
    <td align="right">   13.617730</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    29501.28</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.21599566</td>
    <td align="right">  986.250963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.16675637</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    32909.86</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -214603.102</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    29563.08</td>
    <td align="right">    29563.08</td>
    <td align="right">  1.21599566</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   99912.353</td>
    <td align="right">   99912.353</td>
    <td align="right"> 3340.148947</td>
    <td align="right">  0.54279180</td>
    <td align="right">    1339.001</td>
    <td align="right">     2.2691</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  1.22455340</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">   220998.66</td>
    <td align="right">     45.2095</td>
    <td align="right">   46.119342</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    99912.35</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.11822830</td>
    <td align="right"> 3340.148947</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.56475597</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   103320.94</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -63366.191</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   100121.65</td>
    <td align="right">   100121.65</td>
    <td align="right">  4.11822830</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49819.032</td>
    <td align="right">   49819.032</td>
    <td align="right"> 1665.489631</td>
    <td align="right">  0.27065084</td>
    <td align="right">     667.662</td>
    <td align="right">     1.4897</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  1.22455340</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">   220998.66</td>
    <td align="right">     22.5427</td>
    <td align="right">   22.996366</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    49819.03</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.05346128</td>
    <td align="right"> 1665.489631</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.28160278</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    53227.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -127081.257</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49923.39</td>
    <td align="right">    49923.39</td>
    <td align="right">  2.05346128</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20068.367</td>
    <td align="right">   15816.387</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  641.131522</td>
    <td align="right">  0.79048151</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20257.79</td>
    <td align="right">    18971.70</td>
    <td align="right">      1.0094</td>
    <td align="right">  0.79048151</td>
    <td align="right">  641.131522</td>
    <td align="right">       78.14</td>
    <td align="right">       62.81</td>
    <td align="right">  0.00888770</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     984.977</td>
    <td align="right">    19272.82</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888770</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888770</td>
    <td align="right">     42.8791</td>
    <td align="right">     7150.84</td>
    <td align="right">        0.00</td>
    <td align="right">    20126.90</td>
    <td align="right">    15696.44</td>
    <td align="right">  0.75926346</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14034.117</td>
    <td align="right">   14034.117</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  641.131522</td>
    <td align="right">  0.79048151</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14034.12</td>
    <td align="right">     4362.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18427579</td>
    <td align="right">  149.459562</td>
    <td align="right">       71.99</td>
    <td align="right">       56.96</td>
    <td align="right">  0.00660350</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    14034.12</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00660350</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00660350</td>
    <td align="right">     39.0764</td>
    <td align="right">     4362.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41354.683</td>
    <td align="right">   32592.665</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1321.172705</td>
    <td align="right">  1.62893658</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    43281.29</td>
    <td align="right">    39464.19</td>
    <td align="right">      1.0466</td>
    <td align="right">  1.62893658</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       78.00</td>
    <td align="right">       63.01</td>
    <td align="right">  0.00905002</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2029.732</td>
    <td align="right">    41251.56</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905002</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905002</td>
    <td align="right">     43.6519</td>
    <td align="right">     9983.11</td>
    <td align="right">        0.00</td>
    <td align="right">    41475.30</td>
    <td align="right">    32345.49</td>
    <td align="right">  1.56460590</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28919.900</td>
    <td align="right">   28919.900</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1321.172705</td>
    <td align="right">  1.62893658</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    28919.90</td>
    <td align="right">     6974.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29461872</td>
    <td align="right">  238.954800</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624148</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28919.90</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624148</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624148</td>
    <td align="right">     36.9566</td>
    <td align="right">     6974.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34947.349</td>
    <td align="right">   27542.886</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35386.62</td>
    <td align="right">    32521.40</td>
    <td align="right">      1.0126</td>
    <td align="right">  1.37655571</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       78.14</td>
    <td align="right">       62.99</td>
    <td align="right">  0.00900382</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1715.253</td>
    <td align="right">    33671.36</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900382</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900382</td>
    <td align="right">     43.4314</td>
    <td align="right">     9036.97</td>
    <td align="right">        0.00</td>
    <td align="right">    35049.28</td>
    <td align="right">    27334.00</td>
    <td align="right">  1.32219217</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24439.086</td>
    <td align="right">   24439.086</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    24439.09</td>
    <td align="right">     7979.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33708559</td>
    <td align="right">  273.398168</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651745</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    24439.09</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00651745</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651745</td>
    <td align="right">     38.5746</td>
    <td align="right">     7979.73</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  115115.222</td>
    <td align="right">   90725.132</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   116456.42</td>
    <td align="right">   107617.69</td>
    <td align="right">      1.0117</td>
    <td align="right">  4.53431238</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       78.14</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00896969</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    5649.967</td>
    <td align="right">   110806.45</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896969</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896969</td>
    <td align="right">     43.2693</td>
    <td align="right">    32297.95</td>
    <td align="right">        0.00</td>
    <td align="right">   115450.98</td>
    <td align="right">    90037.08</td>
    <td align="right">  4.35524131</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   80501.358</td>
    <td align="right">   80501.358</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    80501.36</td>
    <td align="right">    19636.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82948646</td>
    <td align="right">  672.767056</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625567</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    80501.36</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00625567</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625567</td>
    <td align="right">     37.0401</td>
    <td align="right">    19636.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36333.292</td>
    <td align="right">   28635.161</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    36724.79</td>
    <td align="right">    34116.22</td>
    <td align="right">      1.0108</td>
    <td align="right">  1.43114454</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00893727</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1783.273</td>
    <td align="right">    34941.52</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893727</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893727</td>
    <td align="right">     43.1150</td>
    <td align="right">    11235.60</td>
    <td align="right">        0.00</td>
    <td align="right">    36439.26</td>
    <td align="right">    28417.99</td>
    <td align="right">  1.37462515</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25408.345</td>
    <td align="right">   25408.345</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25408.35</td>
    <td align="right">     6731.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28433820</td>
    <td align="right">  230.616631</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631472</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    25408.35</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00631472</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631472</td>
    <td align="right">     37.3862</td>
    <td align="right">     6731.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   58173.385</td>
    <td align="right">   45847.878</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    58782.11</td>
    <td align="right">    54709.36</td>
    <td align="right">      1.0105</td>
    <td align="right">  2.29141173</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892574</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2855.207</td>
    <td align="right">    55926.91</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892574</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892574</td>
    <td align="right">     43.0606</td>
    <td align="right">    18965.40</td>
    <td align="right">        0.00</td>
    <td align="right">    58343.06</td>
    <td align="right">    45500.17</td>
    <td align="right">  2.20091828</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40681.411</td>
    <td align="right">   40681.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40681.41</td>
    <td align="right">     9986.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.42184016</td>
    <td align="right">  342.139598</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624103</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40681.41</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624103</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624103</td>
    <td align="right">     36.9542</td>
    <td align="right">     9986.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27312.566</td>
    <td align="right">   21525.725</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27610.64</td>
    <td align="right">    25627.79</td>
    <td align="right">      1.0109</td>
    <td align="right">  1.07582649</td>
    <td align="right">  872.564720</td>
    <td align="right">       78.14</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00894247</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1340.530</td>
    <td align="right">    26270.11</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894247</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894247</td>
    <td align="right">     43.1400</td>
    <td align="right">     8499.01</td>
    <td align="right">        0.00</td>
    <td align="right">    27392.23</td>
    <td align="right">    21362.48</td>
    <td align="right">  1.03333948</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19100.007</td>
    <td align="right">   19100.007</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19100.01</td>
    <td align="right">     6145.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25959054</td>
    <td align="right">  210.544684</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647656</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    19100.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00647656</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647656</td>
    <td align="right">     38.3352</td>
    <td align="right">     6145.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42174.749</td>
    <td align="right">   33238.961</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    42757.50</td>
    <td align="right">    39005.49</td>
    <td align="right">      1.0138</td>
    <td align="right">  1.66123621</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       78.14</td>
    <td align="right">       63.05</td>
    <td align="right">  0.00905007</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2069.978</td>
    <td align="right">    40687.53</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905007</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905007</td>
    <td align="right">     43.6515</td>
    <td align="right">     9799.48</td>
    <td align="right">        0.00</td>
    <td align="right">    42297.76</td>
    <td align="right">    32986.88</td>
    <td align="right">  1.59562994</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29493.276</td>
    <td align="right">   29493.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    29493.28</td>
    <td align="right">     8994.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37995858</td>
    <td align="right">  308.170930</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643426</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    29493.28</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643426</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643426</td>
    <td align="right">     38.0874</td>
    <td align="right">     8994.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   94959.458</td>
    <td align="right">   74839.919</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    96508.16</td>
    <td align="right">    86762.53</td>
    <td align="right">      1.0163</td>
    <td align="right">  3.74039503</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       78.14</td>
    <td align="right">       63.19</td>
    <td align="right">  0.00914230</td>
    <td align="right">        28.7</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    4660.708</td>
    <td align="right">    91847.46</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00914230</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00914230</td>
    <td align="right">     44.0904</td>
    <td align="right">    18664.03</td>
    <td align="right">        0.00</td>
    <td align="right">    95236.43</td>
    <td align="right">    74272.34</td>
    <td align="right">  3.59267770</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   66406.343</td>
    <td align="right">   66406.343</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    66406.34</td>
    <td align="right">    15821.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66832993</td>
    <td align="right">  542.058706</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624431</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    66406.34</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624431</td>
