    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right"> 36273637.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 36273637.14</td>
    <td align="right"> 10757628.40</td>
    <td align="right"> 47031265.54</td>
    <td align="right"> 36273708.58</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right"> 69053450.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 69053450.04</td>
    <td align="right"> 11063678.93</td>
    <td align="right"> 80117128.97</td>
    <td align="right"> 69053411.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right"> 46429365.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 46429365.40</td>
    <td align="right"> 11878791.60</td>
    <td align="right"> 58308156.99</td>
    <td align="right"> 46429317.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+09</td>
    <td align="right"> 24634151.91</td>
    <td align="right">0.177571E+09</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right"> 48270636.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 48270636.53</td>
    <td align="right">  9193756.85</td>
    <td align="right"> 57464393.38</td>
    <td align="right"> 48270717.96</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right"> 77286427.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 77286427.23</td>
    <td align="right"> 13968495.88</td>
    <td align="right"> 91254923.11</td>
    <td align="right"> 77286359.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right"> 36286253.39</td>
    <td align="right">        0.00</td>
    <td align="right"> 36286253.39</td>
    <td align="right"> 10219734.59</td>
    <td align="right"> 46505987.98</td>
    <td align="right"> 36286199.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right"> 56031205.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 56031205.37</td>
    <td align="right"> 14824510.60</td>
    <td align="right"> 70855715.97</td>
    <td align="right"> 56031292.28</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right"> 78908491.08</td>
    <td align="right">        0.00</td>
    <td align="right"> 78908491.08</td>
    <td align="right">  1128520.91</td>
    <td align="right"> 80037011.99</td>
    <td align="right"> 78908457.15</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126159E+09</td>
    <td align="right"> 17536539.42</td>
    <td align="right">0.143695E+09</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right"> 28619430.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 28619430.28</td>
    <td align="right">  4350731.70</td>
    <td align="right"> 32970161.98</td>
    <td align="right"> 28619427.89</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right"> 27565272.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 27565272.76</td>
    <td align="right"> 10161893.44</td>
    <td align="right"> 37727166.21</td>
    <td align="right"> 27565310.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right"> 60094500.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 60094500.79</td>
    <td align="right">  2296909.17</td>
    <td align="right"> 62391409.96</td>
    <td align="right"> 60433319.80</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right"> 36273707.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 36273707.23</td>
    <td align="right"> 11880240.06</td>
    <td align="right"> 48153947.29</td>
    <td align="right"> 36273708.58</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right"> 69053450.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 69053450.04</td>
    <td align="right"> 12237411.27</td>
    <td align="right"> 81290861.30</td>
    <td align="right"> 69053411.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right"> 46429312.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 46429312.83</td>
    <td align="right"> 13117924.23</td>
    <td align="right"> 59547237.06</td>
    <td align="right"> 46429317.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+09</td>
    <td align="right"> 27278711.99</td>
    <td align="right">0.180215E+09</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right"> 48270706.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 48270706.62</td>
    <td align="right"> 10155504.25</td>
    <td align="right"> 58426210.87</td>
    <td align="right"> 48270717.96</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right"> 77286602.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 77286602.45</td>
    <td align="right"> 15453862.11</td>
    <td align="right"> 92740464.57</td>
    <td align="right"> 77286359.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right"> 36286218.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 36286218.34</td>
    <td align="right"> 11286228.06</td>
    <td align="right"> 47572446.40</td>
    <td align="right"> 36286199.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right"> 56031380.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 56031380.59</td>
    <td align="right"> 16395495.29</td>
    <td align="right"> 72426875.88</td>
    <td align="right"> 56031292.28</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right"> 78908315.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 78908315.85</td>
    <td align="right">  1234988.73</td>
    <td align="right"> 80143304.58</td>
    <td align="right"> 78908457.15</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126159E+09</td>
    <td align="right"> 19422855.50</td>
    <td align="right">0.145582E+09</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right"> 28619430.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 28619430.28</td>
    <td align="right">  4799846.19</td>
    <td align="right"> 33419276.46</td>
    <td align="right"> 28619427.89</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right"> 27565290.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 27565290.28</td>
    <td align="right"> 11192637.74</td>
    <td align="right"> 38757928.03</td>
    <td align="right"> 27565310.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13520921.73</td>
    <td align="right"> 13520921.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5743330.47</td>
    <td align="right">  5743330.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12724992.51</td>
    <td align="right"> 12724992.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9312174.40</td>
    <td align="right">  9312174.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17977799.27</td>
    <td align="right"> 17977799.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">0.492141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.492141E+10</td>
    <td align="right">0.885395E+09</td>
    <td align="right">0.580680E+10</td>
    <td align="right">0.478754E+10</td>
    <td align="right">     5160.30</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     2822.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    342.7798</td>
    <td align="right">      0.0000</td>
    <td align="right">    342.7798</td>
    <td align="right">     30.6131</td>
    <td align="right">    373.3929</td>
    <td align="right">    342.7799</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    337.6784</td>
    <td align="right">      0.0000</td>
    <td align="right">    337.6784</td>
    <td align="right">     31.8962</td>
    <td align="right">    369.5745</td>
    <td align="right">    337.6788</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     20.2401</td>
    <td align="right">      0.0000</td>
    <td align="right">     20.2401</td>
    <td align="right">      2.7061</td>
    <td align="right">     22.9463</td>
    <td align="right">     20.2401</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    200.8174</td>
    <td align="right">      0.0000</td>
    <td align="right">    200.8174</td>
    <td align="right">     26.7142</td>
    <td align="right">    227.5316</td>
    <td align="right">     73.9329</td>
    <td align="right">     1802.65</td>
    <td align="right">      840.18</td>
    <td align="right">     3295.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    589.4194</td>
    <td align="right">      0.0000</td>
    <td align="right">    589.4194</td>
    <td align="right">     51.7119</td>
    <td align="right">    641.1313</td>
    <td align="right">    250.3895</td>
    <td align="right">     1920.09</td>
    <td align="right">      822.43</td>
    <td align="right">     3195.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    198.0120</td>
    <td align="right">      0.0000</td>
    <td align="right">    198.0120</td>
    <td align="right">     49.6763</td>
    <td align="right">    247.6883</td>
    <td align="right">    124.8509</td>
    <td align="right">     1449.55</td>
    <td align="right">      826.46</td>
    <td align="right">     3661.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     11.5657</td>
    <td align="right">     11.5657</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     27.9665</td>
    <td align="right">     27.9665</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     32.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.2862</td>
    <td align="right">     12.6561</td>
    <td align="right">     44.9423</td>
    <td align="right">     32.2862</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    110.3227</td>
    <td align="right">      0.0000</td>
    <td align="right">    110.3227</td>
    <td align="right">     13.8559</td>
    <td align="right">    124.1785</td>
    <td align="right">    107.7459</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     38.4679</td>
    <td align="right">      0.0000</td>
    <td align="right">     38.4679</td>
    <td align="right">     14.7908</td>
    <td align="right">     53.2587</td>
    <td align="right">     38.4679</td>
    <td align="right">        0.00</td>
    <td align="right">     5938.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    104.5043</td>
    <td align="right">      0.0000</td>
    <td align="right">    104.5043</td>
    <td align="right">     12.7857</td>
    <td align="right">    117.2900</td>
    <td align="right">    104.5048</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     88.3131</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3131</td>
    <td align="right">     18.3967</td>
    <td align="right">    106.7098</td>
    <td align="right">     88.3131</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    290.8996</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.8996</td>
    <td align="right">     39.8491</td>
    <td align="right">    330.7487</td>
    <td align="right">    290.8998</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     91.8156</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8156</td>
    <td align="right">     14.9118</td>
    <td align="right">    106.7274</td>
    <td align="right">     91.8156</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    147.0066</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0066</td>
    <td align="right">     22.6184</td>
    <td align="right">    169.6250</td>
    <td align="right">    147.0061</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     69.0199</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0199</td>
    <td align="right">     16.5799</td>
    <td align="right">     85.5998</td>
    <td align="right">     69.0199</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    106.5771</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5771</td>
    <td align="right">     24.0130</td>
    <td align="right">    130.5901</td>
    <td align="right">    106.5769</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    150.0913</td>
    <td align="right">      0.0000</td>
    <td align="right">    150.0913</td>
    <td align="right">      1.8382</td>
    <td align="right">    151.9295</td>
    <td align="right">    150.0915</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    239.9662</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9662</td>
    <td align="right">     28.3619</td>
    <td align="right">    268.3281</td>
    <td align="right">    239.9659</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     66.4034</td>
    <td align="right">      0.0000</td>
    <td align="right">     66.4034</td>
    <td align="right">     14.1263</td>
    <td align="right">     80.5297</td>
    <td align="right">     66.4034</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    114.3059</td>
    <td align="right">      0.0000</td>
    <td align="right">    114.3059</td>
    <td align="right">      3.9724</td>
    <td align="right">    118.2784</td>
    <td align="right">    114.9500</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     68.9960</td>
    <td align="right">      0.0000</td>
    <td align="right">     68.9960</td>
    <td align="right">     20.4621</td>
    <td align="right">     89.4580</td>
    <td align="right">     68.9961</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    131.3464</td>
    <td align="right">      0.0000</td>
    <td align="right">    131.3464</td>
    <td align="right">     21.0442</td>
    <td align="right">    152.3905</td>
    <td align="right">    131.3463</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     88.3132</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3132</td>
    <td align="right">     22.5946</td>
    <td align="right">    110.9078</td>
    <td align="right">     88.3131</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    290.8999</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.8999</td>
    <td align="right">     46.8565</td>
    <td align="right">    337.7564</td>
    <td align="right">    290.8998</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     91.8154</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8154</td>
    <td align="right">     17.4874</td>
    <td align="right">    109.3028</td>
    <td align="right">     91.8156</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    147.0063</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0063</td>
    <td align="right">     26.5694</td>
    <td align="right">    173.5757</td>
    <td align="right">    147.0061</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     69.0200</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0200</td>
    <td align="right">     19.4389</td>
    <td align="right">     88.4589</td>
    <td align="right">     69.0199</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    106.5768</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5768</td>
    <td align="right">     28.1977</td>
    <td align="right">    134.7744</td>
    <td align="right">    106.5769</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    150.0916</td>
    <td align="right">      0.0000</td>
    <td align="right">    150.0916</td>
    <td align="right">      2.1466</td>
    <td align="right">    152.2382</td>
    <td align="right">    150.0915</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    239.9659</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9659</td>
    <td align="right">     33.3562</td>
    <td align="right">    273.3221</td>
    <td align="right">    239.9659</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     54.4369</td>
    <td align="right">      0.0000</td>
    <td align="right">     54.4369</td>
    <td align="right">      8.2755</td>
    <td align="right">     62.7124</td>
    <td align="right">     54.4369</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     52.4318</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.4318</td>
    <td align="right">     19.3289</td>
    <td align="right">     71.7607</td>
    <td align="right">     52.4319</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    114.3056</td>
    <td align="right">      0.0000</td>
    <td align="right">    114.3056</td>
    <td align="right">      4.3689</td>
    <td align="right">    118.6745</td>
    <td align="right">    114.9500</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     68.9961</td>
    <td align="right">      0.0000</td>
    <td align="right">     68.9961</td>
    <td align="right">     22.5974</td>
    <td align="right">     91.5935</td>
    <td align="right">     68.9961</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    131.3464</td>
    <td align="right">      0.0000</td>
    <td align="right">    131.3464</td>
    <td align="right">     23.2767</td>
    <td align="right">    154.6231</td>
    <td align="right">    131.3463</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     88.3131</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3131</td>
    <td align="right">     24.9516</td>
    <td align="right">    113.2646</td>
    <td align="right">     88.3131</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    290.8996</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.8996</td>
    <td align="right">     51.8868</td>
    <td align="right">    342.7863</td>
    <td align="right">    290.8998</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     91.8156</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8156</td>
    <td align="right">     19.3168</td>
    <td align="right">    111.1323</td>
    <td align="right">     91.8156</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    147.0066</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0066</td>
    <td align="right">     29.3947</td>
    <td align="right">    176.4014</td>
    <td align="right">    147.0061</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     69.0199</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0199</td>
    <td align="right">     21.4675</td>
    <td align="right">     90.4874</td>
    <td align="right">     69.0199</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    106.5771</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5771</td>
    <td align="right">     31.1858</td>
    <td align="right">    137.7629</td>
    <td align="right">    106.5769</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    150.0913</td>
    <td align="right">      0.0000</td>
    <td align="right">    150.0913</td>
    <td align="right">      2.3491</td>
    <td align="right">    152.4403</td>
    <td align="right">    150.0915</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    239.9662</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9662</td>
    <td align="right">     36.9442</td>
    <td align="right">    276.9104</td>
    <td align="right">    239.9659</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     54.4369</td>
    <td align="right">      0.0000</td>
    <td align="right">     54.4369</td>
    <td align="right">      9.1298</td>
    <td align="right">     63.5667</td>
    <td align="right">     54.4369</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     52.4319</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.4319</td>
    <td align="right">     21.2895</td>
    <td align="right">     73.7213</td>
    <td align="right">     52.4319</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.7181</td>
    <td align="right">     25.7181</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.9244</td>
    <td align="right">     10.9244</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     24.2042</td>
    <td align="right">     24.2042</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     17.7127</td>
    <td align="right">     17.7127</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   9645.4453</td>
    <td align="right">      0.0000</td>
    <td align="right">   9645.4453</td>
    <td align="right">   1653.5431</td>
    <td align="right">  11298.9884</td>
    <td align="right">   9106.3694</td>
    <td align="right">     5160.30</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">0.368382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.368382E+09</td>
    <td align="right">0.368382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right"> 16974028.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 16974028.25</td>
    <td align="right"> 16974028.25</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">0.298379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.298379E+09</td>
    <td align="right">0.298379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">0.370009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370009E+09</td>
    <td align="right">0.236146E+09</td>
    <td align="right">     3243.51</td>
    <td align="right">     2001.43</td>
    <td align="right">     3515.06</td>
    <td align="right">      516.65</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">0.394542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.394542E+09</td>
    <td align="right">0.394542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right"> 20223948.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 20223948.82</td>
    <td align="right"> 20223944.61</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2822.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right"> 34910626.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 34910626.90</td>
    <td align="right"> 34910640.28</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">0.108821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108821E+09</td>
    <td align="right">0.108821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">0.207160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.207160E+09</td>
    <td align="right">0.207160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">0.139288E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.139288E+09</td>
    <td align="right">0.139288E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">0.458809E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.458809E+09</td>
    <td align="right">0.458809E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">0.144812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.144812E+09</td>
    <td align="right">0.144812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">0.231859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.231859E+09</td>
    <td align="right">0.231859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">0.108859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108859E+09</td>
    <td align="right">0.108859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">0.168094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.168094E+09</td>
    <td align="right">0.168094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">0.378476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.378476E+09</td>
    <td align="right">0.378476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right"> 54941652.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 54941652.27</td>
    <td align="right"> 54941868.85</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right"> 85858290.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 85858290.83</td>
    <td align="right"> 85858283.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right"> 82695818.29</td>
    <td align="right">        0.00</td>
    <td align="right"> 82695818.29</td>
    <td align="right"> 82695932.78</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right"> 36273707.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 36273707.23</td>
    <td align="right"> 36273708.58</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right"> 69053450.04</td>
    <td align="right">        0.00</td>
    <td align="right"> 69053450.04</td>
    <td align="right"> 69053411.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right"> 46429312.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 46429312.83</td>
    <td align="right"> 46429317.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+09</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right"> 48270706.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 48270706.62</td>
    <td align="right"> 48270717.96</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right"> 77286602.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 77286602.45</td>
    <td align="right"> 77286359.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right"> 36286218.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 36286218.34</td>
    <td align="right"> 36286199.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right"> 56031380.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 56031380.59</td>
    <td align="right"> 56031292.28</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right"> 46429312.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 46429312.83</td>
    <td align="right"> 46429317.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126159E+09</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right"> 28619430.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 28619430.28</td>
    <td align="right"> 28619427.89</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right"> 27565290.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 27565290.28</td>
    <td align="right"> 27565310.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+09</td>
    <td align="right">0.152936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right"> 48270706.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 48270706.62</td>
    <td align="right"> 48270717.96</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right"> 77286602.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 77286602.45</td>
    <td align="right"> 77286359.17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right"> 36286218.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 36286218.34</td>
    <td align="right"> 36286199.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right"> 56031380.59</td>
    <td align="right">        0.00</td>
    <td align="right"> 56031380.59</td>
    <td align="right"> 56031292.28</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126159E+09</td>
    <td align="right">0.126159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    700.6983</td>
    <td align="right">      0.0000</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6988</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     32.2862</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    567.5460</td>
    <td align="right">      0.0000</td>
    <td align="right">    567.5460</td>
    <td align="right">    567.5460</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    988.2466</td>
    <td align="right">      0.0000</td>
    <td align="right">    988.2466</td>
    <td align="right">    449.1733</td>
    <td align="right">      736.19</td>
    <td align="right">     1933.69</td>
    <td align="right">     3268.12</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">    750.4573</td>
    <td align="right">      0.0000</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4577</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">     38.4679</td>
    <td align="right">      0.0000</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">        0.00</td>
    <td align="right">     5938.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">     66.4034</td>
    <td align="right">      0.0000</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    206.9879</td>
    <td align="right">      0.0000</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9883</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    394.0391</td>
    <td align="right">      0.0000</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0389</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    264.9395</td>
    <td align="right">      0.0000</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9392</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    872.6997</td>
    <td align="right">      0.0000</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6993</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    275.4463</td>
    <td align="right">      0.0000</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4468</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    441.0188</td>
    <td align="right">      0.0000</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0184</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    207.0599</td>
    <td align="right">      0.0000</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0596</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    319.7304</td>
    <td align="right">      0.0000</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7308</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    719.8977</td>
    <td align="right">      0.0000</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    104.5043</td>
    <td align="right">      0.0000</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5048</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    163.3108</td>
    <td align="right">      0.0000</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    157.2955</td>
    <td align="right">      0.0000</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2957</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">     68.9961</td>
    <td align="right">      0.0000</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    131.3464</td>
    <td align="right">      0.0000</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3463</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">     88.3131</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    290.8996</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8998</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">     91.8156</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    147.0066</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0061</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">     69.0199</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    106.5771</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5769</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">     88.3131</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    239.9662</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9659</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">     54.4369</td>
    <td align="right">      0.0000</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">     52.4319</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    290.8996</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8998</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">     91.8156</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    147.0066</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0061</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">     69.0199</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    106.5771</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5769</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    239.9662</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9659</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">        0.00</td>
    <td align="right">        3.63</td>
    <td align="right">     5497.95</td>
    <td align="right">       96.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">      0.0000</td>
    <td align="right">    700.7783</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     32.2899</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    567.6108</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">      0.0000</td>
    <td align="right">   6866.0761</td>
    <td align="right">   1141.0103</td>
    <td align="right">     55.3618</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    449.1733</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">      0.0000</td>
    <td align="right">    750.5430</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">      0.0000</td>
    <td align="right">     38.4744</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     66.4110</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    207.0116</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">      0.0000</td>
    <td align="right">    394.0841</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">      0.0000</td>
    <td align="right">    264.9697</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">      0.0000</td>
    <td align="right">    872.7993</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    275.4777</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">      0.0000</td>
    <td align="right">    441.0692</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">      0.0000</td>
    <td align="right">    207.0836</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    319.7669</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">      0.0000</td>
    <td align="right">    719.9799</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    104.5163</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">      0.0000</td>
    <td align="right">    163.3294</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    157.3134</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0040</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">      0.0000</td>
    <td align="right">    131.3614</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3231</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.9328</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8260</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0278</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5893</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     88.3231</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9936</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">      0.0000</td>
    <td align="right">     54.4431</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.4378</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    290.9328</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.8260</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.0234</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0278</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">      0.0000</td>
    <td align="right">    106.5893</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">      0.0000</td>
    <td align="right">    239.9936</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         456</td>
    <td align="right">         150</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         133</td>
    <td align="right">          31</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          31</td>
    <td align="right">          31</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          51</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          99</td>
    <td align="right">          99</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          37</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          54</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        6844</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        3480</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       17626</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         419</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1359</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        1552</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        1671</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">   203285.74</td>
    <td align="right">     7793.12</td>
    <td align="right">02-AUG-08:15</td>
    <td align="right">   213090.68</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">    86272.39</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">   171981.68</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">    86272.39</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">   171981.68</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    25668.38</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-07:45</td>
    <td align="right">    67154.44</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    25668.38</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-07:45</td>
    <td align="right">    67154.44</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">   632414.93</td>
    <td align="right">    30221.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   128029.41</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     2488.56</td>
    <td align="right">      248.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      351.40</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">   632414.93</td>
    <td align="right">    30221.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   128029.41</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">   151172.61</td>
    <td align="right">    11987.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23586.71</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     2067.32</td>
    <td align="right">      235.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">   151172.61</td>
    <td align="right">    11987.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23586.71</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">   151172.61</td>
    <td align="right">    11987.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23586.71</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     2067.32</td>
    <td align="right">      235.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">   151172.61</td>
    <td align="right">    11987.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23586.71</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     3831.04</td>
    <td align="right">      376.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      552.71</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     3109.12</td>
    <td align="right">      354.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      354.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     3109.12</td>
    <td align="right">      354.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      354.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    17211.35</td>
    <td align="right">     1694.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2480.92</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    13981.68</td>
    <td align="right">     1596.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1596.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    13981.68</td>
    <td align="right">     1596.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1596.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     9656.05</td>
    <td align="right">     1012.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1273.88</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     8582.40</td>
    <td align="right">      979.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      979.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     8582.40</td>
    <td align="right">      979.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      979.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     1205.43</td>
    <td align="right">      117.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      175.33</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      969.37</td>
    <td align="right">      110.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.66</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      969.37</td>
    <td align="right">      110.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.66</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     8890.68</td>
    <td align="right">      169.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2724.36</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     2915.45</td>
    <td align="right">       64.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      841.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     2915.45</td>
    <td align="right">       64.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      841.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    30110.19</td>
    <td align="right">      573.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9226.63</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     9873.78</td>
    <td align="right">      219.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2848.50</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     9873.78</td>
    <td align="right">      219.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2848.50</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    15013.74</td>
    <td align="right">      285.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4600.64</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     4923.33</td>
    <td align="right">      109.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1420.34</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     4923.33</td>
    <td align="right">      109.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1420.34</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      973.62</td>
    <td align="right">       95.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      140.47</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      790.15</td>
    <td align="right">       90.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      790.15</td>
    <td align="right">       90.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">     2210.54</td>
    <td align="right">      213.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      325.85</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">     1750.58</td>
    <td align="right">      199.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      199.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">     1750.58</td>
    <td align="right">      199.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      199.84</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4964.59</td>
    <td align="right">      488.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      716.25</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4029.06</td>
    <td align="right">      459.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      459.94</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4029.06</td>
    <td align="right">      459.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      459.94</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     2854.36</td>
    <td align="right">      281.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      411.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     2320.13</td>
    <td align="right">      264.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      264.85</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     2320.13</td>
    <td align="right">      264.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      264.85</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    10732.35</td>
    <td align="right">     1053.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1553.42</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     8678.34</td>
    <td align="right">      990.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      990.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     8678.34</td>
    <td align="right">      990.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      990.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     3964.23</td>
    <td align="right">       73.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.62</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      855.26</td>
    <td align="right">       18.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      246.73</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      855.26</td>
    <td align="right">       18.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      246.73</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    11882.37</td>
    <td align="right">      972.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1906.00</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">      677.12</td>
    <td align="right">       20.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      185.51</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">      677.12</td>
    <td align="right">       20.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      185.51</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3628.66</td>
    <td align="right">       89.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      878.65</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">      572.21</td>
    <td align="right">       17.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.77</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">      572.21</td>
    <td align="right">       17.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.77</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    11952.66</td>
    <td align="right">      295.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2894.24</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     1884.85</td>
    <td align="right">       57.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      516.40</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     1884.85</td>
    <td align="right">       57.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      516.40</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3772.57</td>
    <td align="right">       93.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      913.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">      594.91</td>
    <td align="right">       18.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">      594.91</td>
    <td align="right">       18.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     6040.27</td>
    <td align="right">      149.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1462.60</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">      952.51</td>
    <td align="right">       29.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      260.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">      952.51</td>
    <td align="right">       29.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      260.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2835.93</td>
    <td align="right">       70.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      686.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      447.20</td>
    <td align="right">       13.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.52</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      447.20</td>
    <td align="right">       13.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.52</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     4379.09</td>
    <td align="right">      108.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1060.36</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">      690.55</td>
    <td align="right">       21.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.19</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">      690.55</td>
    <td align="right">       21.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.19</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    26636.38</td>
    <td align="right">      895.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7135.92</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     1011.87</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     1011.87</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     9859.86</td>
    <td align="right">      243.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2387.49</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     1554.83</td>
    <td align="right">       47.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      425.98</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     1554.83</td>
    <td align="right">       47.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      425.98</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2728.42</td>
    <td align="right">       67.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      660.67</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      430.25</td>
    <td align="right">       13.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.88</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      430.25</td>
    <td align="right">       13.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.88</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    33484.19</td>
    <td align="right">     3285.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4847.48</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    27070.09</td>
    <td align="right">     3090.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3090.19</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    27070.09</td>
    <td align="right">     3090.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3090.19</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     8504.85</td>
    <td align="right">      210.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2059.38</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     1341.15</td>
    <td align="right">       40.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      367.44</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     1341.15</td>
    <td align="right">       40.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      367.44</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    16190.49</td>
    <td align="right">      399.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3920.40</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     2553.12</td>
    <td align="right">       77.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      699.48</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     2553.12</td>
    <td align="right">       77.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      699.48</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    10885.97</td>
    <td align="right">      268.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2635.95</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1716.64</td>
    <td align="right">       52.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      470.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1716.64</td>
    <td align="right">       52.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      470.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    35857.97</td>
    <td align="right">      885.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8682.73</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     5654.54</td>
    <td align="right">      172.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1549.19</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     5654.54</td>
    <td align="right">      172.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1549.19</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    11317.71</td>
    <td align="right">      279.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2740.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1784.72</td>
    <td align="right">       54.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      488.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1784.72</td>
    <td align="right">       54.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      488.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    18120.82</td>
    <td align="right">      447.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4387.81</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     2857.52</td>
    <td align="right">       86.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      782.88</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     2857.52</td>
    <td align="right">       86.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      782.88</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     8507.78</td>
    <td align="right">      210.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2060.09</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     1341.61</td>
    <td align="right">       40.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      367.57</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     1341.61</td>
    <td align="right">       40.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      367.57</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    13137.28</td>
    <td align="right">      324.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3181.09</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     2071.65</td>
    <td align="right">       63.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      567.58</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     2071.65</td>
    <td align="right">       63.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      567.58</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    79909.13</td>
    <td align="right">     2686.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21407.75</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     3035.60</td>
    <td align="right">      346.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      346.53</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     3035.60</td>
    <td align="right">      346.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      346.53</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    29579.57</td>
    <td align="right">      730.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7162.46</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     4664.48</td>
    <td align="right">      141.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1277.94</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     4664.48</td>
    <td align="right">      141.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1277.94</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     6710.21</td>
    <td align="right">      165.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1624.82</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     1058.15</td>
    <td align="right">       32.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      289.90</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     1058.15</td>
    <td align="right">       32.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      289.90</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     6463.05</td>
    <td align="right">      159.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1564.98</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     1019.18</td>
    <td align="right">       31.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      279.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     1019.18</td>
    <td align="right">       31.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      279.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    11161.40</td>
    <td align="right">     1095.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1615.83</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     9023.36</td>
    <td align="right">     1030.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1030.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     9023.36</td>
    <td align="right">     1030.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1030.06</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2834.95</td>
    <td align="right">       70.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      686.46</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      447.05</td>
    <td align="right">       13.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.48</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      447.05</td>
    <td align="right">       13.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.48</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     5396.83</td>
    <td align="right">      133.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1306.80</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">      851.04</td>
    <td align="right">       25.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      233.16</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">      851.04</td>
    <td align="right">       25.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      233.16</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3628.66</td>
    <td align="right">       89.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      878.65</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">      572.21</td>
    <td align="right">       17.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.77</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">      572.21</td>
    <td align="right">       17.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      156.77</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    11952.66</td>
    <td align="right">      295.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2894.24</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     1884.85</td>
    <td align="right">       57.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      516.40</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     1884.85</td>
    <td align="right">       57.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      516.40</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3772.57</td>
    <td align="right">       93.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      913.50</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">      594.91</td>
    <td align="right">       18.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">      594.91</td>
    <td align="right">       18.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     6040.27</td>
    <td align="right">      149.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1462.60</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">      952.51</td>
    <td align="right">       29.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      260.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">      952.51</td>
    <td align="right">       29.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      260.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2835.93</td>
    <td align="right">       70.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      686.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      447.20</td>
    <td align="right">       13.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.52</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      447.20</td>
    <td align="right">       13.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      122.52</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     4379.09</td>
    <td align="right">      108.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1060.36</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">      690.55</td>
    <td align="right">       21.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.19</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">      690.55</td>
    <td align="right">       21.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.19</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    26636.38</td>
    <td align="right">      895.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7135.92</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     1011.87</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     1011.87</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     9859.86</td>
    <td align="right">      243.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2387.49</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     1554.83</td>
    <td align="right">       47.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      425.98</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     1554.83</td>
    <td align="right">       47.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      425.98</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2236.74</td>
    <td align="right">       55.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      541.61</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      352.72</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.63</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      352.72</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.63</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     2154.35</td>
    <td align="right">       53.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      521.66</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      339.73</td>
    <td align="right">       10.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.08</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      339.73</td>
    <td align="right">       10.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.08</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      814.76</td>
    <td align="right">       81.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.05</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      676.84</td>
    <td align="right">       77.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       77.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      676.84</td>
    <td align="right">       77.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       77.27</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    30305.81</td>
    <td align="right">     3453.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3471.06</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      309.71</td>
    <td align="right">       35.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       35.36</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      309.71</td>
    <td align="right">       35.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       35.36</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      976.98</td>
    <td align="right">       97.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      137.96</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      811.60</td>
    <td align="right">       92.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       92.65</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      811.60</td>
    <td align="right">       92.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       92.65</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    30935.75</td>
    <td align="right">     3515.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3561.94</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      820.95</td>
    <td align="right">       93.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      820.95</td>
    <td align="right">       93.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">   481242.32</td>
    <td align="right">    18234.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   104442.70</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      421.24</td>
    <td align="right">       12.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   481242.32</td>
    <td align="right">    18234.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   104442.70</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">   413805.54</td>
    <td align="right">    10536.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    96744.45</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      421.24</td>
    <td align="right">       12.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">   413805.54</td>
    <td align="right">    10536.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    96744.45</td>
    <td align="right">02-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">      721.92</td>
    <td align="right">       21.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      197.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">      721.92</td>
    <td align="right">       21.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      197.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     3229.66</td>
    <td align="right">       98.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      884.84</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     3229.66</td>
    <td align="right">       98.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      884.84</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1073.66</td>
    <td align="right">       32.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.15</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1073.66</td>
    <td align="right">       32.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.15</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      236.06</td>
    <td align="right">        7.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.67</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      236.06</td>
    <td align="right">        7.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.67</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     5975.24</td>
    <td align="right">      104.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1883.28</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     5975.24</td>
    <td align="right">      104.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1883.28</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    20236.41</td>
    <td align="right">      354.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6378.13</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    20236.41</td>
    <td align="right">      354.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6378.13</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    10090.41</td>
    <td align="right">      176.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3180.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    10090.41</td>
    <td align="right">      176.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3180.31</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      183.47</td>
    <td align="right">        5.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.27</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      183.47</td>
    <td align="right">        5.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.27</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      459.96</td>
    <td align="right">       14.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      126.02</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      459.96</td>
    <td align="right">       14.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      126.02</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">      935.53</td>
    <td align="right">       28.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      256.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">      935.53</td>
    <td align="right">       28.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      256.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      534.23</td>
    <td align="right">       16.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      146.37</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      534.23</td>
    <td align="right">       16.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      146.37</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     2054.01</td>
    <td align="right">       62.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      562.74</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     2054.01</td>
    <td align="right">       62.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      562.74</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     3108.97</td>
    <td align="right">       54.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      979.89</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     3108.97</td>
    <td align="right">       54.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      979.89</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    11205.25</td>
    <td align="right">      951.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1720.49</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     3616.83</td>
    <td align="right">       85.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      854.23</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Refrig:InteriorEquipment:Electricity</td>
    <td align="right">     7588.42</td>
    <td align="right">      866.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      866.26</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Refrig:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     7588.42</td>
    <td align="right">      866.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      866.26</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Refrig:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     7588.42</td>
    <td align="right">      866.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      866.26</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2298.17</td>
    <td align="right">       54.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      542.79</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2298.17</td>
    <td align="right">       54.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      542.79</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     6414.09</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.28</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     6414.09</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.28</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7163.70</td>
    <td align="right">      169.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.95</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7163.70</td>
    <td align="right">      169.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.95</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    13637.37</td>
    <td align="right">      322.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3220.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    13637.37</td>
    <td align="right">      322.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3220.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     9169.34</td>
    <td align="right">      216.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2165.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     9169.34</td>
    <td align="right">      216.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2165.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    30203.43</td>
    <td align="right">      713.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7133.54</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    30203.43</td>
    <td align="right">      713.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7133.54</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     9532.99</td>
    <td align="right">      225.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2251.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     9532.99</td>
    <td align="right">      225.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2251.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    15263.30</td>
    <td align="right">      360.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3604.93</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    15263.30</td>
    <td align="right">      360.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3604.93</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7166.17</td>
    <td align="right">      169.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1692.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7166.17</td>
    <td align="right">      169.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1692.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    11065.63</td>
    <td align="right">      261.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2613.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    11065.63</td>
    <td align="right">      261.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2613.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    76873.53</td>
    <td align="right">     2340.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21061.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    76873.53</td>
    <td align="right">     2340.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21061.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    24915.09</td>
    <td align="right">      588.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5884.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    24915.09</td>
    <td align="right">      588.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5884.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5652.06</td>
    <td align="right">      133.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5652.06</td>
    <td align="right">      133.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     5443.88</td>
    <td align="right">      128.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     5443.88</td>
    <td align="right">      128.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2138.03</td>
    <td align="right">       65.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      585.76</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2138.03</td>
    <td align="right">       65.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      585.76</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2387.90</td>
    <td align="right">       56.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      563.98</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2387.90</td>
    <td align="right">       56.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      563.98</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4545.79</td>
    <td align="right">      107.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1073.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4545.79</td>
    <td align="right">      107.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1073.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     1884.02</td>
    <td align="right">       44.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.97</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     1884.02</td>
    <td align="right">       44.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.97</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     1814.63</td>
    <td align="right">       42.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      428.58</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     1814.63</td>
    <td align="right">       42.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      428.58</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      137.92</td>
    <td align="right">        4.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      137.92</td>
    <td align="right">        4.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    29996.10</td>
    <td align="right">     3418.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3435.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    29924.18</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       71.91</td>
    <td align="right">        2.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       19.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      165.37</td>
    <td align="right">        5.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      165.37</td>
    <td align="right">        5.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    30114.80</td>
    <td align="right">     3421.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3468.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    29924.18</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      190.62</td>
    <td align="right">        5.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">  1185781.07</td>
    <td align="right">    38167.45</td>
    <td align="right">30-SEP-23:15</td>
    <td align="right">   393774.44</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    93175.14</td>
    <td align="right">     7335.55</td>
    <td align="right">28-MAR-22:15</td>
    <td align="right">    50642.16</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">    93175.14</td>
    <td align="right">     7335.55</td>
    <td align="right">28-MAR-22:15</td>
    <td align="right">    50642.16</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">   350080.40</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   107725.63</td>
    <td align="right">08-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      314.42</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      314.42</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">   345957.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    99995.85</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">   345957.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    99995.85</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     2266.47</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.90</td>
    <td align="right">30-MAR-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     2266.47</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.90</td>
    <td align="right">30-MAR-18:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">      740.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   210396.68</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      740.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   210396.68</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">      740.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   210396.68</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">      740.36</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   210396.68</td>
    <td align="right">02-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     3487.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.56</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     3487.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.56</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     3487.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.56</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   298804.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.61</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   298804.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.61</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   297696.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.60</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   297696.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.60</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   298804.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.61</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   298804.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.61</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   297696.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.60</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   297696.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.60</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     1107.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">20-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     1107.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">20-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     1107.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">20-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     1107.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.08</td>
    <td align="right">20-JUL-15:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  4501602.65</td>
    <td align="right">   150954.71</td>
    <td align="right">10-NOV-00:15</td>
    <td align="right">  2310786.44</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">  2017376.75</td>
    <td align="right">    57339.81</td>
    <td align="right">30-AUG-08:15</td>
    <td align="right">  1043831.02</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">   445263.45</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-22:15</td>
    <td align="right">   613240.84</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   418844.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   979026.87</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">  1165569.14</td>
    <td align="right">    37929.65</td>
    <td align="right">30-AUG-08:15</td>
    <td align="right">   749997.09</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      877.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1220.14</td>
    <td align="right">24-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">   358170.15</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">   600662.56</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      877.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1220.14</td>
    <td align="right">24-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">   358170.15</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">   600662.56</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      877.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1220.14</td>
    <td align="right">24-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   807398.98</td>
    <td align="right">    10158.67</td>
    <td align="right">04-JAN-05:00</td>
    <td align="right">   745204.37</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   807398.98</td>
    <td align="right">    10158.67</td>
    <td align="right">04-JAN-05:00</td>
    <td align="right">   745204.37</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1251.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2069.11</td>
    <td align="right">24-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1251.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2069.11</td>
    <td align="right">24-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1251.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2069.11</td>
    <td align="right">24-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    62934.55</td>
    <td align="right">        0.15</td>
    <td align="right">08-DEC-15:30</td>
    <td align="right">    45065.12</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">      190.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:15</td>
    <td align="right">     8681.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">      190.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:15</td>
    <td align="right">     8681.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    62743.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    45065.12</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    62743.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    45065.12</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    31262.95</td>
    <td align="right">        0.02</td>
    <td align="right">11-APR-03:15</td>
    <td align="right">    22813.25</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     3223.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    12085.36</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     3223.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    12085.36</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    28039.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22813.25</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    28039.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22813.25</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     1948.46</td>
    <td align="right">        0.02</td>
    <td align="right">31-OCT-13:30</td>
    <td align="right">     2963.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     1018.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     2873.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     1018.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     2873.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      929.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      355.91</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      929.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      355.91</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    29367.24</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    28160.77</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     4965.76</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:30</td>
    <td align="right">    22664.42</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     4965.76</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:30</td>
    <td align="right">    22664.42</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    24401.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28160.77</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    24401.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28160.77</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    79972.83</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    71113.07</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     5815.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">    71113.07</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     5815.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">    71113.07</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    74157.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    65760.74</td>
    <td align="right">08-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    74157.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    65760.74</td>
    <td align="right">08-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    35967.84</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    43130.11</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    19135.09</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    43130.11</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    19135.09</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    43130.11</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    16832.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24773.99</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    16832.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24773.99</td>
    <td align="right">27-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     9203.73</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-22:15</td>
    <td align="right">     4329.16</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     9203.73</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-22:15</td>
    <td align="right">     4329.16</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     9203.73</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-22:15</td>
    <td align="right">     4329.16</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31283.44</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">    13183.62</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31283.44</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">    13183.62</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31283.44</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">    13183.62</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">    20159.96</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">    12717.99</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">    20159.96</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">    12717.99</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">    20159.96</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">    12717.99</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11818.68</td>
    <td align="right">        0.01</td>
    <td align="right">31-JUL-11:00</td>
    <td align="right">     9015.68</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11605.60</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     8876.72</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11605.60</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     8876.72</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      213.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      350.84</td>
    <td align="right">02-DEC-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      213.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      350.84</td>
    <td align="right">02-DEC-23:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    15871.25</td>
    <td align="right">        0.10</td>
    <td align="right">06-NOV-15:45</td>
    <td align="right">    16827.24</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">      353.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10860.37</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">      353.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10860.37</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    15517.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    16827.24</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    15517.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    16827.24</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     9574.91</td>
    <td align="right">        0.13</td>
    <td align="right">29-SEP-02:45</td>
    <td align="right">     7538.77</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     2253.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">     4478.21</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     2253.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">     4478.21</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     7321.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7538.77</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     7321.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7538.77</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     7243.41</td>
    <td align="right">        0.02</td>
    <td align="right">25-APR-01:30</td>
    <td align="right">     6230.34</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1704.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     5360.59</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1704.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     5360.59</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     5538.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6094.87</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     5538.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6094.87</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     8876.87</td>
    <td align="right">        0.14</td>
    <td align="right">26-APR-20:30</td>
    <td align="right">     6546.64</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     5643.28</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     6361.61</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     5643.28</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     6361.61</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3233.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6437.50</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3233.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6437.50</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    22877.28</td>
    <td align="right">        0.86</td>
    <td align="right">30-OCT-01:30</td>
    <td align="right">    25116.72</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     4840.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    15469.59</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     4840.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    15469.59</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    18037.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25116.72</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    18037.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25116.72</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     7808.64</td>
    <td align="right">        0.08</td>
    <td align="right">24-NOV-21:00</td>
    <td align="right">     7924.75</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     2163.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:30</td>
    <td align="right">     5352.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     2163.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:30</td>
    <td align="right">     5352.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     5644.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7924.75</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     5644.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7924.75</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    13061.69</td>
    <td align="right">        0.14</td>
    <td align="right">23-MAR-11:30</td>
    <td align="right">    17445.46</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     2688.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     7993.05</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     2688.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     7993.05</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    10373.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17445.46</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    10373.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17445.46</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7332.76</td>
    <td align="right">        0.02</td>
    <td align="right">17-APR-13:30</td>
    <td align="right">     8374.14</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     4042.94</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     5167.50</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     4042.94</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     5167.50</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     3289.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8374.14</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     3289.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8374.14</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    10291.94</td>
    <td align="right">        0.34</td>
    <td align="right">21-APR-12:15</td>
    <td align="right">     7562.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     6497.46</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     7562.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     6497.46</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     7562.00</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3794.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7297.16</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3794.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7297.16</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25851.94</td>
    <td align="right">      596.29</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">     6341.09</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25851.94</td>
    <td align="right">      596.29</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">     6341.09</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25851.94</td>
    <td align="right">      596.29</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">     6341.09</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    14650.46</td>
    <td align="right">        0.04</td>
    <td align="right">13-FEB-07:00</td>
    <td align="right">    13067.34</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     4723.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-20:00</td>
    <td align="right">    12052.42</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     4723.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-20:00</td>
    <td align="right">    12052.42</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     9926.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10471.15</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     9926.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10471.15</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5554.40</td>
    <td align="right">        0.01</td>
    <td align="right">05-MAY-11:45</td>
    <td align="right">     5349.80</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     3049.17</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     4461.33</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     3049.17</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">     4461.33</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2505.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5349.80</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2505.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5349.80</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    66839.12</td>
    <td align="right">        0.11</td>
    <td align="right">20-AUG-11:00</td>
    <td align="right">    52430.25</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">      261.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31527.25</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">      261.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31527.25</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    66577.55</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">    52430.25</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    66577.55</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">    52430.25</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    21649.46</td>
    <td align="right">        0.29</td>
    <td align="right">13-JUN-22:00</td>
    <td align="right">    16521.77</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    13577.10</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">    16521.77</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    13577.10</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">    16521.77</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     8072.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15518.45</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     8072.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15518.45</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    28580.51</td>
    <td align="right">        0.14</td>
    <td align="right">20-JAN-02:15</td>
    <td align="right">    25063.40</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     5742.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    20303.54</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     5742.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    20303.54</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    22837.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24428.53</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    22837.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24428.53</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    26478.91</td>
    <td align="right">        0.01</td>
    <td align="right">21-MAR-06:00</td>
    <td align="right">    27167.29</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    11486.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    18723.18</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    11486.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    18723.18</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    14992.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27167.29</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    14992.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27167.29</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    71551.74</td>
    <td align="right">        0.19</td>
    <td align="right">24-MAR-17:00</td>
    <td align="right">    77541.66</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     9654.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    43771.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     9654.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    43771.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    61897.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    77541.66</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    61897.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    77541.66</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    24386.10</td>
    <td align="right">        0.45</td>
    <td align="right">06-APR-17:30</td>
    <td align="right">    25702.07</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     5792.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    16089.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     5792.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    16089.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    18593.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25702.07</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    18593.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25702.07</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    38987.62</td>
    <td align="right">        0.50</td>
    <td align="right">03-FEB-13:30</td>
    <td align="right">    51309.81</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     8429.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    24411.18</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     8429.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    24411.18</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    30558.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    51309.81</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    30558.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    51309.81</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    22295.58</td>
    <td align="right">        0.23</td>
    <td align="right">28-JAN-21:15</td>
    <td align="right">    26457.14</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    11735.29</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">    15809.03</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    11735.29</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">    15809.03</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    10560.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26457.14</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    10560.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26457.14</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    31081.05</td>
    <td align="right">        0.09</td>
    <td align="right">13-NOV-22:45</td>
    <td align="right">    24083.01</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    18084.79</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">    23096.41</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    18084.79</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-23:15</td>
    <td align="right">    23096.41</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    12996.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23795.52</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    12996.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23795.52</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    78182.17</td>
    <td align="right">     1849.84</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    19082.51</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    78182.17</td>
    <td align="right">     1849.84</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    19082.51</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    78182.17</td>
    <td align="right">     1849.84</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">    19082.51</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    47288.51</td>
    <td align="right">        0.08</td>
    <td align="right">19-DEC-13:45</td>
    <td align="right">    38534.74</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     5633.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">    32039.60</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     5633.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">    32039.60</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    41655.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37344.12</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    41655.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37344.12</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    12800.31</td>
    <td align="right">        0.05</td>
    <td align="right">12-JAN-10:00</td>
    <td align="right">    13859.89</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     1365.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7971.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     1365.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7971.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    11435.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    13859.89</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    11435.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    13859.89</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    20649.40</td>
    <td align="right">        0.50</td>
    <td align="right">03-OCT-00:30</td>
    <td align="right">    23123.87</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    12986.92</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">    15295.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    12986.92</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">    15295.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     7662.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23123.87</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     7662.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23123.87</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    14771.02</td>
    <td align="right">        0.09</td>
    <td align="right">13-NOV-18:00</td>
    <td align="right">    18331.69</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     1683.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11703.47</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     1683.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11703.47</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    13087.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    18331.69</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    13087.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">    18331.69</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    10616.38</td>
    <td align="right">        0.02</td>
    <td align="right">25-SEP-21:30</td>
    <td align="right">     7425.43</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     8258.47</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     7425.43</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     8258.47</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     7425.43</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2357.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6258.47</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2357.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6258.47</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    12326.58</td>
    <td align="right">        0.56</td>
    <td align="right">29-MAR-15:15</td>
    <td align="right">    10250.16</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     6786.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9613.99</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     6786.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9613.99</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     5540.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10250.16</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     5540.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10250.16</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    12200.05</td>
    <td align="right">        0.05</td>
    <td align="right">06-MAY-11:00</td>
    <td align="right">    10262.08</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     8050.91</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:45</td>
    <td align="right">     8637.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     8050.91</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:45</td>
    <td align="right">     8637.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     4149.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10262.08</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     4149.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10262.08</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    28222.26</td>
    <td align="right">        0.34</td>
    <td align="right">14-JAN-06:00</td>
    <td align="right">    29556.37</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    13031.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    20917.45</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    13031.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    20917.45</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    15190.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29556.37</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    15190.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29556.37</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    10379.00</td>
    <td align="right">        0.14</td>
    <td align="right">15-OCT-13:30</td>
    <td align="right">     9807.12</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     5571.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     7493.19</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     5571.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     7493.19</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     4807.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9807.12</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     4807.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9807.12</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    16510.63</td>
    <td align="right">        0.02</td>
    <td align="right">25-APR-13:30</td>
    <td align="right">    18013.91</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     8495.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    11428.11</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     8495.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    11428.11</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     8014.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18013.91</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     8014.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18013.91</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    10515.58</td>
    <td align="right">        0.00</td>
    <td align="right">11-OCT-05:00</td>
    <td align="right">     9136.20</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     7470.89</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     7173.40</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     7470.89</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     7173.40</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     3044.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9136.20</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     3044.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9136.20</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    15220.19</td>
    <td align="right">        0.47</td>
    <td align="right">12-OCT-12:45</td>
    <td align="right">    10599.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    11466.83</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">    10599.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    11466.83</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">    10599.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3753.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9412.98</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3753.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9412.98</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25664.69</td>
    <td align="right">      578.84</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">     6328.84</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25664.69</td>
    <td align="right">      578.84</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">     6328.84</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25664.69</td>
    <td align="right">      578.84</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">     6328.84</td>
    <td align="right">04-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    19086.72</td>
    <td align="right">        0.45</td>
    <td align="right">05-FEB-14:15</td>
    <td align="right">    16665.86</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     9700.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    16198.58</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     9700.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">    16198.58</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     9386.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16341.57</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     9386.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16341.57</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     5039.69</td>
    <td align="right">        0.10</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">     5715.81</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2173.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     3919.95</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2173.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     3919.95</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2866.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5715.81</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2866.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5715.81</td>
    <td align="right">25-AUG-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     9701.88</td>
    <td align="right">        0.04</td>
    <td align="right">27-MAY-11:15</td>
    <td align="right">     7934.42</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     7360.58</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     6667.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     7360.58</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     6667.23</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     2341.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7934.42</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     2341.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7934.42</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     8380.44</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     5502.07</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     8380.44</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     5502.07</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     8380.44</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     5502.07</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     1886.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1810.44</td>
    <td align="right">21-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1129.80</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1129.80</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     1853.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1810.44</td>
    <td align="right">21-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     1853.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1810.44</td>
    <td align="right">21-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     7839.76</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     5597.09</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     7839.76</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     5597.09</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     7839.76</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     5597.09</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     1392.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2584.86</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      425.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2584.86</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      425.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2584.86</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      967.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2370.01</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      967.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2370.01</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">  1226560.23</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   538752.70</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">  1176258.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   426689.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">  1176258.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   426689.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">  1176258.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   426689.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">    93658.86</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">    68323.79</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    50302.13</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   176735.82</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    50302.13</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   176735.82</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">  1055348.56</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-15:00</td>
    <td align="right">   269675.32</td>
    <td align="right">04-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">     4261.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84518.44</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">  1318656.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   599203.04</td>
    <td align="right">08-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    43332.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   139389.25</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    49580.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   164350.51</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    49580.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   164350.51</td>
    <td align="right">11-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">  1176258.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   426689.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">  1176258.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   426689.02</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    49485.72</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">   165945.29</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     877.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2473.726</td>
    <td align="right">    7058.678</td>
    <td align="right">    1438.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -11848.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">    1251.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1271.835</td>
    <td align="right">   10615.822</td>
    <td align="right">    2464.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -15604.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     255.047</td>
    <td align="right">    -3495.21</td>
    <td align="right">     774.328</td>
    <td align="right">    -1799.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55218.568</td>
    <td align="right">   47739.306</td>
    <td align="right">   11027.411</td>
    <td align="right">   16401.524</td>
    <td align="right">       0.000</td>
    <td align="right">      33.509</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">   -30583.18</td>
    <td align="right">       0.000</td>
    <td align="right">    -7136.90</td>
    <td align="right">   -30145.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    8590.853</td>
    <td align="right">    -1525.69</td>
    <td align="right">     763.558</td>
    <td align="right">    -1320.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   37759.204</td>
    <td align="right">   29303.880</td>
    <td align="right">    3665.917</td>
    <td align="right">    8961.379</td>
    <td align="right">       0.000</td>
    <td align="right">      34.888</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">   -29961.20</td>
    <td align="right">       0.000</td>
    <td align="right">    -6916.48</td>
    <td align="right">   -18029.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">    1346.922</td>
    <td align="right">       0.000</td>
    <td align="right">      10.675</td>
    <td align="right">     -105.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1386.262</td>
    <td align="right">    3309.825</td>
    <td align="right">     806.013</td>
    <td align="right">    2560.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2560.32</td>
    <td align="right">       0.000</td>
    <td align="right">     -629.92</td>
    <td align="right">    -4961.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4965.650</td>
    <td align="right">    -2032.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3777.216</td>
    <td align="right">    9954.551</td>
    <td align="right">   20401.953</td>
    <td align="right">   24042.317</td>
    <td align="right">       0.000</td>
    <td align="right">      40.024</td>
    <td align="right">       0.135</td>
    <td align="right">       0.000</td>
    <td align="right">   -20724.28</td>
    <td align="right">       0.000</td>
    <td align="right">    -4907.35</td>
    <td align="right">   -13148.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5814.934</td>
    <td align="right">    -6175.67</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12792.345</td>
    <td align="right">   33713.201</td>
    <td align="right">   69095.549</td>
    <td align="right">   47043.732</td>
    <td align="right">       0.000</td>
    <td align="right">      82.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -42928.02</td>
    <td align="right">       0.000</td>
    <td align="right">    -9744.34</td>
    <td align="right">   -41712.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   19134.736</td>
    <td align="right">    -1401.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6378.604</td>
    <td align="right">   16810.299</td>
    <td align="right">   34452.880</td>
    <td align="right">    8190.915</td>
    <td align="right">       0.000</td>
    <td align="right">      96.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -30555.51</td>
    <td align="right">       0.000</td>
    <td align="right">    -8131.50</td>
    <td align="right">   -29544.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">    9203.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     323.224</td>
    <td align="right">    2697.902</td>
    <td align="right">     626.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2207.04</td>
    <td align="right">   -10665.89</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">   20159.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1648.152</td>
    <td align="right">   13756.893</td>
    <td align="right">    3194.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5519.88</td>
    <td align="right">   -33268.73</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    6398.431</td>
    <td align="right">       0.000</td>
    <td align="right">    5207.159</td>
    <td align="right">      -17.75</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3137.266</td>
    <td align="right">    7921.878</td>
    <td align="right">    1824.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.806</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2481.95</td>
    <td align="right">   -21807.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     353.766</td>
    <td align="right">    -1292.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9734.904</td>
    <td align="right">   29631.477</td>
    <td align="right">    7013.250</td>
    <td align="right">      87.454</td>
    <td align="right">       0.000</td>
    <td align="right">      16.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -540.29</td>
    <td align="right">       0.000</td>
    <td align="right">    -3260.61</td>
    <td align="right">   -27519.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    3220.694</td>
    <td align="right">     -488.77</td>
    <td align="right">      22.068</td>
    <td align="right">     -203.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1965.317</td>
    <td align="right">    2920.215</td>
    <td align="right">   10615.305</td>
    <td align="right">     779.701</td>
    <td align="right">       0.000</td>
    <td align="right">      15.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1720.66</td>
    <td align="right">       0.000</td>
    <td align="right">    -3135.71</td>
    <td align="right">    -6371.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    4803.916</td>
    <td align="right">     -199.41</td>
    <td align="right">      60.030</td>
    <td align="right">     -524.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3602.568</td>
    <td align="right">    2311.985</td>
    <td align="right">    7533.108</td>
    <td align="right">    1619.984</td>
    <td align="right">       0.000</td>
    <td align="right">      13.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3437.61</td>
    <td align="right">       0.000</td>
    <td align="right">    -2644.77</td>
    <td align="right">    -5164.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    9219.917</td>
    <td align="right">     -139.26</td>
    <td align="right">      50.741</td>
    <td align="right">     -432.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.396</td>
    <td align="right">    1953.772</td>
    <td align="right">    6365.947</td>
    <td align="right">    3687.047</td>
    <td align="right">       0.000</td>
    <td align="right">      19.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4586.08</td>
    <td align="right">       0.000</td>
    <td align="right">    -3722.10</td>
    <td align="right">    -9172.64</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">   13049.336</td>
    <td align="right">     -731.25</td>
    <td align="right">     166.877</td>
    <td align="right">    -1468.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10028.120</td>
    <td align="right">    6435.647</td>
    <td align="right">   20969.182</td>
    <td align="right">    8829.770</td>
    <td align="right">       0.000</td>
    <td align="right">      43.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10487.68</td>
    <td align="right">       0.000</td>
    <td align="right">    -8275.84</td>
    <td align="right">   -14345.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    4961.615</td>
    <td align="right">     -245.97</td>
    <td align="right">      52.670</td>
    <td align="right">     -461.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3165.137</td>
    <td align="right">    2031.259</td>
    <td align="right">    6618.423</td>
    <td align="right">    3407.783</td>
    <td align="right">       0.000</td>
    <td align="right">      16.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3903.60</td>
    <td align="right">       0.000</td>
    <td align="right">    -3085.03</td>
    <td align="right">    -4769.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    6887.828</td>
    <td align="right">     -478.97</td>
    <td align="right">      84.354</td>
    <td align="right">     -741.63</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5067.708</td>
    <td align="right">    3252.253</td>
    <td align="right">   10596.772</td>
    <td align="right">    5209.672</td>
    <td align="right">       0.000</td>
    <td align="right">      24.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6108.32</td>
    <td align="right">       0.000</td>
    <td align="right">    -4694.20</td>
    <td align="right">    -5663.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    6752.068</td>
    <td align="right">     -166.28</td>
    <td align="right">      39.620</td>
    <td align="right">     -336.60</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2379.306</td>
    <td align="right">    1526.944</td>
    <td align="right">    4975.219</td>
    <td align="right">    2454.863</td>
    <td align="right">       0.000</td>
    <td align="right">      17.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4312.48</td>
    <td align="right">       0.000</td>
    <td align="right">    -3347.66</td>
    <td align="right">    -4447.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   10897.816</td>
    <td align="right">     -169.78</td>
    <td align="right">      61.200</td>
    <td align="right">     -517.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3674.002</td>
    <td align="right">    2357.828</td>
    <td align="right">    7682.479</td>
    <td align="right">    1954.513</td>
    <td align="right">       0.000</td>
    <td align="right">      26.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6321.46</td>
    <td align="right">       0.000</td>
    <td align="right">    -4831.09</td>
    <td align="right">    -7245.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    1406.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2270.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.815</td>
    <td align="right">    3454.935</td>
    <td align="right">   20123.338</td>
    <td align="right">      89.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     752.575</td>
    <td align="right">       0.000</td>
    <td align="right">     -474.37</td>
    <td align="right">       0.000</td>
    <td align="right">     -332.93</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   12322.459</td>
    <td align="right">     -279.82</td>
    <td align="right">     138.414</td>
    <td align="right">    -1191.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8272.288</td>
    <td align="right">    5308.824</td>
    <td align="right">   17297.670</td>
    <td align="right">    1203.833</td>
    <td align="right">       0.000</td>
    <td align="right">      30.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7894.09</td>
    <td align="right">       0.000</td>
    <td align="right">    -5808.01</td>
    <td align="right">   -13208.64</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">    5563.076</td>
    <td align="right">      -96.26</td>
    <td align="right">      38.217</td>
    <td align="right">     -324.91</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2289.110</td>
    <td align="right">    1469.059</td>
    <td align="right">    4786.616</td>
    <td align="right">    1308.085</td>
    <td align="right">       0.000</td>
    <td align="right">      15.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2672.99</td>
    <td align="right">       0.000</td>
    <td align="right">    -2857.92</td>
    <td align="right">    -4881.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     261.581</td>
    <td align="right">    -5544.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30684.932</td>
    <td align="right">   92428.592</td>
    <td align="right">   21900.392</td>
    <td align="right">     503.840</td>
    <td align="right">       0.000</td>
    <td align="right">      13.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3361.93</td>
    <td align="right">       0.000</td>
    <td align="right">    -2888.24</td>
    <td align="right">   -72965.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   22114.857</td>
    <td align="right">     -389.12</td>
    <td align="right">     118.799</td>
    <td align="right">    -1004.03</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7135.460</td>
    <td align="right">    4579.254</td>
    <td align="right">   14920.520</td>
    <td align="right">    4859.218</td>
    <td align="right">       0.000</td>
    <td align="right">      65.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13671.95</td>
    <td align="right">       0.000</td>
    <td align="right">   -12375.48</td>
    <td align="right">   -11017.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">   16907.415</td>
    <td align="right">     -863.33</td>
    <td align="right">     226.221</td>
    <td align="right">    -1987.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13583.609</td>
    <td align="right">    8717.418</td>
    <td align="right">   28403.845</td>
    <td align="right">    6501.637</td>
    <td align="right">       0.000</td>
    <td align="right">      67.603</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">   -14777.99</td>
    <td align="right">       0.000</td>
    <td align="right">   -13131.85</td>
    <td align="right">   -12268.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">   20947.276</td>
    <td align="right">     -737.32</td>
    <td align="right">     151.936</td>
    <td align="right">    -1311.70</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9133.187</td>
    <td align="right">    5861.315</td>
    <td align="right">   19097.842</td>
    <td align="right">   10755.125</td>
    <td align="right">       0.000</td>
    <td align="right">      72.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -14962.31</td>
    <td align="right">       0.000</td>
    <td align="right">   -13894.19</td>
    <td align="right">   -12558.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">   30454.804</td>
    <td align="right">    -2460.26</td>
    <td align="right">     500.554</td>
    <td align="right">    -4468.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30084.360</td>
    <td align="right">   19306.942</td>
    <td align="right">   62907.546</td>
    <td align="right">   26182.192</td>
    <td align="right">       0.000</td>
    <td align="right">     150.476</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">   -32532.50</td>
    <td align="right">       0.000</td>
    <td align="right">   -29612.97</td>
    <td align="right">   -24242.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">   13705.094</td>
    <td align="right">     -829.69</td>
    <td align="right">     157.977</td>
    <td align="right">    -1390.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9495.411</td>
    <td align="right">    6093.776</td>
    <td align="right">   19855.268</td>
    <td align="right">   10138.332</td>
    <td align="right">       0.000</td>
    <td align="right">      56.141</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">   -11918.49</td>
    <td align="right">       0.000</td>
    <td align="right">   -10923.50</td>
    <td align="right">    -9995.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">   21127.555</td>
    <td align="right">    -1400.29</td>
    <td align="right">     253.067</td>
    <td align="right">    -2223.11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15203.125</td>
    <td align="right">    9756.759</td>
    <td align="right">   31790.316</td>
    <td align="right">   15563.130</td>
    <td align="right">       0.000</td>
    <td align="right">      85.330</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">   -18440.73</td>
    <td align="right">       0.000</td>
    <td align="right">   -16575.92</td>
    <td align="right">   -15252.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   19729.191</td>
    <td align="right">     -545.06</td>
    <td align="right">     118.806</td>
    <td align="right">    -1009.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7137.917</td>
    <td align="right">    4580.831</td>
    <td align="right">   14925.658</td>
    <td align="right">    7319.449</td>
    <td align="right">       0.000</td>
    <td align="right">      62.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13108.75</td>
    <td align="right">       0.000</td>
    <td align="right">   -11810.91</td>
    <td align="right">   -10281.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">   30952.526</td>
    <td align="right">     -612.11</td>
    <td align="right">     183.523</td>
    <td align="right">    -1557.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11022.007</td>
    <td align="right">    7073.484</td>
    <td align="right">   23047.437</td>
    <td align="right">    6313.834</td>
    <td align="right">       0.000</td>
    <td align="right">      90.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -19189.26</td>
    <td align="right">       0.000</td>
    <td align="right">   -17104.53</td>
    <td align="right">   -16341.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">   12182.288</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6848.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6716.446</td>
    <td align="right">   10364.806</td>
    <td align="right">   60370.014</td>
    <td align="right">     296.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1427.51</td>
    <td align="right">       0.000</td>
    <td align="right">    -1177.21</td>
    <td align="right">    -5082.55</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">   22232.549</td>
    <td align="right">    -1212.29</td>
    <td align="right">     413.910</td>
    <td align="right">    -3673.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24816.863</td>
    <td align="right">   15926.473</td>
    <td align="right">   51893.010</td>
    <td align="right">    3429.111</td>
    <td align="right">       0.000</td>
    <td align="right">     107.278</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">   -24980.06</td>
    <td align="right">       0.000</td>
    <td align="right">   -21015.26</td>
    <td align="right">   -14155.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    4805.479</td>
    <td align="right">     -406.20</td>
    <td align="right">      93.768</td>
    <td align="right">     -840.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5629.774</td>
    <td align="right">    3612.965</td>
    <td align="right">   11772.073</td>
    <td align="right">    2875.433</td>
    <td align="right">       0.000</td>
    <td align="right">      26.578</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -6234.31</td>
    <td align="right">       0.000</td>
    <td align="right">    -5252.05</td>
    <td align="right">    -2360.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   19413.498</td>
    <td align="right">     -419.69</td>
    <td align="right">      90.229</td>
    <td align="right">     -761.13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.417</td>
    <td align="right">    3479.891</td>
    <td align="right">   11338.481</td>
    <td align="right">    6043.868</td>
    <td align="right">       0.000</td>
    <td align="right">      62.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13158.11</td>
    <td align="right">       0.000</td>
    <td align="right">   -11669.95</td>
    <td align="right">    -6843.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1683.929</td>
    <td align="right">    -1089.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10228.311</td>
    <td align="right">   30809.531</td>
    <td align="right">    7300.131</td>
    <td align="right">     176.904</td>
    <td align="right">       0.000</td>
    <td align="right">       4.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1065.86</td>
    <td align="right">       0.000</td>
    <td align="right">    -1016.50</td>
    <td align="right">   -35033.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   11362.729</td>
    <td align="right">     -130.00</td>
    <td align="right">      39.643</td>
    <td align="right">     -328.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2378.487</td>
    <td align="right">    1526.418</td>
    <td align="right">    4973.507</td>
    <td align="right">    1672.751</td>
    <td align="right">       0.000</td>
    <td align="right">      23.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4508.29</td>
    <td align="right">       0.000</td>
    <td align="right">    -4502.63</td>
    <td align="right">    -7464.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   11957.901</td>
    <td align="right">     -258.95</td>
    <td align="right">      75.369</td>
    <td align="right">     -639.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4527.870</td>
    <td align="right">    2905.806</td>
    <td align="right">    9467.948</td>
    <td align="right">    2245.154</td>
    <td align="right">       0.000</td>
    <td align="right">      24.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4779.86</td>
    <td align="right">       0.000</td>
    <td align="right">    -4721.72</td>
    <td align="right">   -10916.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   11754.884</td>
    <td align="right">     -231.97</td>
    <td align="right">      50.639</td>
    <td align="right">     -426.24</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.396</td>
    <td align="right">    1953.772</td>
    <td align="right">    6365.947</td>
    <td align="right">    3661.882</td>
    <td align="right">       0.000</td>
    <td align="right">      26.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4894.42</td>
    <td align="right">       0.000</td>
    <td align="right">    -5031.22</td>
    <td align="right">    -9028.41</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">   23611.561</td>
    <td align="right">     -732.49</td>
    <td align="right">     166.841</td>
    <td align="right">    -1427.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10028.120</td>
    <td align="right">    6435.647</td>
    <td align="right">   20969.182</td>
    <td align="right">    8967.975</td>
    <td align="right">       0.000</td>
    <td align="right">      54.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10411.80</td>
    <td align="right">       0.000</td>
    <td align="right">   -10598.57</td>
    <td align="right">   -23286.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    9096.700</td>
    <td align="right">     -250.68</td>
    <td align="right">      52.647</td>
    <td align="right">     -447.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3165.137</td>
    <td align="right">    2031.259</td>
    <td align="right">    6618.423</td>
    <td align="right">    3450.760</td>
    <td align="right">       0.000</td>
    <td align="right">      20.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3848.03</td>
    <td align="right">       0.000</td>
    <td align="right">    -3925.41</td>
    <td align="right">    -8275.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   14138.751</td>
    <td align="right">     -428.41</td>
    <td align="right">      84.340</td>
    <td align="right">     -716.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5067.708</td>
    <td align="right">    3252.253</td>
    <td align="right">   10596.772</td>
    <td align="right">    5306.555</td>
    <td align="right">       0.000</td>
    <td align="right">      31.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5966.16</td>
    <td align="right">       0.000</td>
    <td align="right">    -5969.01</td>
    <td align="right">   -12800.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   10457.522</td>
    <td align="right">     -176.03</td>
    <td align="right">      39.770</td>
    <td align="right">     -329.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2379.306</td>
    <td align="right">    1526.944</td>
    <td align="right">    4975.219</td>
    <td align="right">    2486.841</td>
    <td align="right">       0.000</td>
    <td align="right">      22.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4304.55</td>
    <td align="right">       0.000</td>
    <td align="right">    -4291.67</td>
    <td align="right">    -7220.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   16202.392</td>
    <td align="right">     -203.27</td>
    <td align="right">      61.208</td>
    <td align="right">     -508.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3674.002</td>
    <td align="right">    2357.828</td>
    <td align="right">    7682.479</td>
    <td align="right">    2238.939</td>
    <td align="right">       0.000</td>
    <td align="right">      32.883</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6312.59</td>
    <td align="right">       0.000</td>
    <td align="right">    -6230.62</td>
    <td align="right">   -11156.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    1448.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2257.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.815</td>
    <td align="right">    3454.935</td>
    <td align="right">   20123.338</td>
    <td align="right">     112.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     629.065</td>
    <td align="right">       0.000</td>
    <td align="right">     -467.98</td>
    <td align="right">       0.000</td>
    <td align="right">     -426.23</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   18597.114</td>
    <td align="right">     -364.74</td>
    <td align="right">     137.941</td>
    <td align="right">    -1169.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8272.288</td>
    <td align="right">    5308.824</td>
    <td align="right">   17297.670</td>
    <td align="right">    1323.339</td>
    <td align="right">       0.000</td>
    <td align="right">      38.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7909.72</td>
    <td align="right">       0.000</td>
    <td align="right">    -7498.11</td>
    <td align="right">   -17147.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">    4070.669</td>
    <td align="right">     -131.44</td>
    <td align="right">      31.250</td>
    <td align="right">     -267.93</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1876.591</td>
    <td align="right">    1204.322</td>
    <td align="right">    3924.024</td>
    <td align="right">    1210.569</td>
    <td align="right">       0.000</td>
    <td align="right">       9.634</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1975.79</td>
    <td align="right">       0.000</td>
    <td align="right">    -1868.48</td>
    <td align="right">    -3687.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    9682.224</td>
    <td align="right">     -141.35</td>
    <td align="right">      30.204</td>
    <td align="right">     -249.48</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1807.472</td>
    <td align="right">    1159.964</td>
    <td align="right">    3779.494</td>
    <td align="right">    2200.052</td>
    <td align="right">       0.000</td>
    <td align="right">      22.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4309.04</td>
    <td align="right">       0.000</td>
    <td align="right">    -4244.73</td>
    <td align="right">    -5434.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    8380.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     809.903</td>
    <td align="right">    2311.026</td>
    <td align="right">     470.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5125.20</td>
    <td align="right">    -6850.28</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      32.263</td>
    <td align="right">     -154.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     126.694</td>
    <td align="right">    1057.494</td>
    <td align="right">   10462.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3468.27</td>
    <td align="right">    -6357.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    7839.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     971.153</td>
    <td align="right">    2771.146</td>
    <td align="right">     564.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4947.01</td>
    <td align="right">    -7200.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     425.491</td>
    <td align="right">      -80.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     335.822</td>
    <td align="right">    2803.061</td>
    <td align="right">   10868.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4646.17</td>
    <td align="right">    -8820.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">   31283.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5977.205</td>
    <td align="right">    1570.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      67.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6474.65</td>
    <td align="right">   -32423.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     153.049</td>
    <td align="right">     234.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -387.32</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  552085.461</td>
    <td align="right">   -21176.30</td>
    <td align="right">   42763.152</td>
    <td align="right">   -65096.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  418625.656</td>
    <td align="right">  516166.372</td>
    <td align="right">  793808.793</td>
    <td align="right">  273668.647</td>
    <td align="right">       0.000</td>
    <td align="right">    1991.856</td>
    <td align="right">    1616.251</td>
    <td align="right">       0.000</td>
    <td align="right">  -458290.17</td>
    <td align="right">       0.000</td>
    <td align="right">  -346476.81</td>
    <td align="right">  -759998.76</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">28-JUL-14:15</td>
    <td align="right">      -749.5</td>
    <td align="right">        -3.8</td>
    <td align="right">      749.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5039.22</td>
    <td align="right">     5445.83</td>
    <td align="right">     1006.36</td>
    <td align="right">    15133.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19769.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -227.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">28-JUL-14:15</td>
    <td align="right">      -746.1</td>
    <td align="right">        -3.2</td>
    <td align="right">      746.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3445.89</td>
    <td align="right">     3342.82</td>
    <td align="right">      334.55</td>
    <td align="right">     7713.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23630.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -235.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">04-JAN-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.76</td>
    <td align="right">      377.57</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      658.21</td>
    <td align="right">        0.00</td>
    <td align="right">      -738.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -237.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">10-AUG-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.50</td>
    <td align="right">      713.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40522.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -4101.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -255.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">08-SEP-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1495.24</td>
    <td align="right">     2418.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122797.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -8739.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -998.3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">27-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      745.57</td>
    <td align="right">     1205.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45322.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -2410.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -351.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">04-JAN-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.46</td>
    <td align="right">      903.68</td>
    <td align="right">      249.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1110.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">02-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      888.40</td>
    <td align="right">     3380.19</td>
    <td align="right">      640.03</td>
    <td align="right">       52.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24545.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -283.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -228.8</td>
    <td align="right">        -1.0</td>
    <td align="right">      228.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      761.40</td>
    <td align="right">      841.86</td>
    <td align="right">     3343.37</td>
    <td align="right">      434.93</td>
    <td align="right">        0.00</td>
    <td align="right">      200.76</td>
    <td align="right">     6670.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -628.1</td>
    <td align="right">        -1.3</td>
    <td align="right">      628.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.87</td>
    <td align="right">      210.99</td>
    <td align="right">      711.17</td>
    <td align="right">      869.29</td>
    <td align="right">        0.00</td>
    <td align="right">      179.17</td>
    <td align="right">    13948.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -529.7</td>
    <td align="right">        -1.2</td>
    <td align="right">      529.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.89</td>
    <td align="right">      178.30</td>
    <td align="right">      600.99</td>
    <td align="right">     2887.37</td>
    <td align="right">        0.00</td>
    <td align="right">      257.56</td>
    <td align="right">    10829.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">     -1852.9</td>
    <td align="right">        -4.4</td>
    <td align="right">     1852.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.55</td>
    <td align="right">      587.31</td>
    <td align="right">     1979.62</td>
    <td align="right">    10170.50</td>
    <td align="right">        0.00</td>
    <td align="right">      400.89</td>
    <td align="right">    39359.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">      -585.0</td>
    <td align="right">        -1.4</td>
    <td align="right">      585.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.02</td>
    <td align="right">      185.37</td>
    <td align="right">      624.82</td>
    <td align="right">     3964.11</td>
    <td align="right">        0.00</td>
    <td align="right">      150.01</td>
    <td align="right">    11636.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">      -715.8</td>
    <td align="right">        -2.1</td>
    <td align="right">      715.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.45</td>
    <td align="right">      296.80</td>
    <td align="right">     1000.40</td>
    <td align="right">     6270.80</td>
    <td align="right">        0.00</td>
    <td align="right">      180.35</td>
    <td align="right">    17370.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -413.9</td>
    <td align="right">        -1.0</td>
    <td align="right">      413.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.59</td>
    <td align="right">      139.35</td>
    <td align="right">      469.69</td>
    <td align="right">     2636.14</td>
    <td align="right">        0.00</td>
    <td align="right">      232.08</td>
    <td align="right">     8219.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -639.6</td>
    <td align="right">        -1.5</td>
    <td align="right">      639.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      215.17</td>
    <td align="right">      725.27</td>
    <td align="right">     1850.06</td>
    <td align="right">        0.00</td>
    <td align="right">      336.30</td>
    <td align="right">    14184.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">04-JAN-20:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.94</td>
    <td align="right">      394.12</td>
    <td align="right">     5509.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -125.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -88.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">     -1444.0</td>
    <td align="right">        -2.8</td>
    <td align="right">     1444.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.80</td>
    <td align="right">      484.48</td>
    <td align="right">     1633.01</td>
    <td align="right">     1837.12</td>
    <td align="right">        0.00</td>
    <td align="right">      397.78</td>
    <td align="right">    28746.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -399.0</td>
    <td align="right">        -0.9</td>
    <td align="right">      399.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.26</td>
    <td align="right">      134.07</td>
    <td align="right">      451.89</td>
    <td align="right">     1719.98</td>
    <td align="right">        0.00</td>
    <td align="right">      197.94</td>
    <td align="right">     7647.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">02-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2800.29</td>
    <td align="right">    10543.73</td>
    <td align="right">     1998.62</td>
    <td align="right">      293.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77789.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -259.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">     -1518.0</td>
    <td align="right">        -2.9</td>
    <td align="right">     1517.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.63</td>
    <td align="right">      417.90</td>
    <td align="right">     1408.59</td>
    <td align="right">     3806.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1318.19</td>
    <td align="right">    27982.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">     -2367.1</td>
    <td align="right">        -5.2</td>
    <td align="right">     2367.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      802.64</td>
    <td align="right">      795.55</td>
    <td align="right">     2681.50</td>
    <td align="right">     3610.08</td>
    <td align="right">        0.00</td>
    <td align="right">      878.45</td>
    <td align="right">    53125.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">     -1685.3</td>
    <td align="right">        -4.4</td>
    <td align="right">     1685.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.67</td>
    <td align="right">      534.90</td>
    <td align="right">     1802.96</td>
    <td align="right">    10923.35</td>
    <td align="right">        0.00</td>
    <td align="right">      677.10</td>
    <td align="right">    37950.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">     -5557.1</td>
    <td align="right">       -13.4</td>
    <td align="right">     5557.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1777.65</td>
    <td align="right">     1761.94</td>
    <td align="right">     5938.87</td>
    <td align="right">    30421.99</td>
    <td align="right">        0.00</td>
    <td align="right">     1405.03</td>
    <td align="right">   120043.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">     -1753.6</td>
    <td align="right">        -4.3</td>
    <td align="right">     1753.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.07</td>
    <td align="right">      556.11</td>
    <td align="right">     1874.46</td>
    <td align="right">    11836.48</td>
    <td align="right">        0.00</td>
    <td align="right">      524.22</td>
    <td align="right">    36715.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">     -2147.7</td>
    <td align="right">        -6.3</td>
    <td align="right">     2147.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      898.34</td>
    <td align="right">      890.40</td>
    <td align="right">     3001.21</td>
    <td align="right">    18750.72</td>
    <td align="right">        0.00</td>
    <td align="right">      629.19</td>
    <td align="right">    51762.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">     -1517.0</td>
    <td align="right">        -3.0</td>
    <td align="right">     1517.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.77</td>
    <td align="right">      418.04</td>
    <td align="right">     1409.08</td>
    <td align="right">     8159.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1251.71</td>
    <td align="right">    24882.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">     -2344.5</td>
    <td align="right">        -4.5</td>
    <td align="right">     2344.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.28</td>
    <td align="right">      645.52</td>
    <td align="right">     2175.82</td>
    <td align="right">     5957.41</td>
    <td align="right">        0.00</td>
    <td align="right">     1816.52</td>
    <td align="right">    43151.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">04-JAN-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1838.82</td>
    <td align="right">     1182.36</td>
    <td align="right">    16528.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.26</td>
    <td align="right">        0.00</td>
    <td align="right">      -383.3</td>
    <td align="right">        0.00</td>
    <td align="right">      -310.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">     -5288.5</td>
    <td align="right">        -8.8</td>
    <td align="right">     5288.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1466.40</td>
    <td align="right">     1453.44</td>
    <td align="right">     4899.03</td>
    <td align="right">     5979.80</td>
    <td align="right">        0.00</td>
    <td align="right">     2151.04</td>
    <td align="right">    89746.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">     -1198.5</td>
    <td align="right">        -2.2</td>
    <td align="right">     1198.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.66</td>
    <td align="right">      329.72</td>
    <td align="right">     1111.36</td>
    <td align="right">     3955.25</td>
    <td align="right">        0.00</td>
    <td align="right">      533.31</td>
    <td align="right">    19899.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">     -1151.7</td>
    <td align="right">        -2.5</td>
    <td align="right">     1151.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.40</td>
    <td align="right">      317.57</td>
    <td align="right">     1070.42</td>
    <td align="right">     7564.46</td>
    <td align="right">        0.00</td>
    <td align="right">     1244.09</td>
    <td align="right">    19086.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">24-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      933.43</td>
    <td align="right">     3514.58</td>
    <td align="right">      666.21</td>
    <td align="right">      189.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24719.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -67.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">26-JUL-14:15</td>
    <td align="right">      -462.3</td>
    <td align="right">        -1.1</td>
    <td align="right">      462.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.54</td>
    <td align="right">      139.30</td>
    <td align="right">      469.53</td>
    <td align="right">     1180.33</td>
    <td align="right">        0.00</td>
    <td align="right">      261.46</td>
    <td align="right">    10704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">26-JUL-14:15</td>
    <td align="right">      -881.0</td>
    <td align="right">        -1.9</td>
    <td align="right">      881.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.55</td>
    <td align="right">      265.18</td>
    <td align="right">      893.83</td>
    <td align="right">     1208.99</td>
    <td align="right">        0.00</td>
    <td align="right">      269.46</td>
    <td align="right">    20106.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">      -561.2</td>
    <td align="right">        -1.6</td>
    <td align="right">      561.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.89</td>
    <td align="right">      178.30</td>
    <td align="right">      600.99</td>
    <td align="right">     3638.56</td>
    <td align="right">        0.00</td>
    <td align="right">      247.36</td>
    <td align="right">    13767.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">07-SEP-14:15</td>
    <td align="right">     -1850.7</td>
    <td align="right">        -4.8</td>
    <td align="right">     1850.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.55</td>
    <td align="right">      587.31</td>
    <td align="right">     1979.62</td>
    <td align="right">    10129.41</td>
    <td align="right">        0.00</td>
    <td align="right">      514.63</td>
    <td align="right">    43466.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">11-AUG-14:15</td>
    <td align="right">      -444.1</td>
    <td align="right">        -1.5</td>
    <td align="right">      444.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.02</td>
    <td align="right">      185.37</td>
    <td align="right">      624.82</td>
    <td align="right">     3993.96</td>
    <td align="right">        0.00</td>
    <td align="right">       64.69</td>
    <td align="right">    13417.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -880.1</td>
    <td align="right">        -2.3</td>
    <td align="right">      880.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.45</td>
    <td align="right">      296.80</td>
    <td align="right">     1000.40</td>
    <td align="right">     5403.24</td>
    <td align="right">        0.00</td>
    <td align="right">      405.02</td>
    <td align="right">    20136.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -413.1</td>
    <td align="right">        -1.1</td>
    <td align="right">      413.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.59</td>
    <td align="right">      139.35</td>
    <td align="right">      469.69</td>
    <td align="right">     2611.46</td>
    <td align="right">        0.00</td>
    <td align="right">      295.77</td>
    <td align="right">     9540.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">26-JUL-14:15</td>
    <td align="right">      -714.2</td>
    <td align="right">        -1.6</td>
    <td align="right">      714.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      215.17</td>
    <td align="right">      725.27</td>
    <td align="right">     1626.63</td>
    <td align="right">        0.00</td>
    <td align="right">      360.83</td>
    <td align="right">    16520.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">04-JAN-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.94</td>
    <td align="right">      394.12</td>
    <td align="right">     5509.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.52</td>
    <td align="right">        0.00</td>
    <td align="right">      -128.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -112.9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">     -1440.9</td>
    <td align="right">        -3.3</td>
    <td align="right">     1440.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.80</td>
    <td align="right">      484.48</td>
    <td align="right">     1633.01</td>
    <td align="right">     1789.89</td>
    <td align="right">        0.00</td>
    <td align="right">      509.87</td>
    <td align="right">    34399.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -326.5</td>
    <td align="right">        -0.8</td>
    <td align="right">      326.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.89</td>
    <td align="right">      109.91</td>
    <td align="right">      370.45</td>
    <td align="right">     1508.63</td>
    <td align="right">        0.00</td>
    <td align="right">      125.92</td>
    <td align="right">     7417.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">      -313.6</td>
    <td align="right">        -0.9</td>
    <td align="right">      313.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.80</td>
    <td align="right">      105.86</td>
    <td align="right">      356.81</td>
    <td align="right">     2406.90</td>
    <td align="right">        0.00</td>
    <td align="right">      293.22</td>
    <td align="right">     7314.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">21-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.12</td>
    <td align="right">      120.63</td>
    <td align="right">     1210.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.79</td>
    <td align="right">      410.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
