  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">11-AUG-19:22</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.94</td>
    <td align="right">      319.76</td>
    <td align="right">     1343.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      697.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -82.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">    -46131.5</td>
    <td align="right">      -101.4</td>
    <td align="right">    46131.47</td>
    <td align="right">       -20.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38298.19</td>
    <td align="right">    66611.12</td>
    <td align="right">   104500.73</td>
    <td align="right">   254341.51</td>
    <td align="right">        0.00</td>
    <td align="right">    22223.85</td>
    <td align="right">   979585.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -365.6</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">24-FEB-07:15</td>
    <td align="right">     4880.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.63</td>
    <td align="right">      805.21</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6221.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">24-FEB-07:15</td>
    <td align="right">     8276.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.10</td>
    <td align="right">     1210.99</td>
    <td align="right">      337.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -9999.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    27553.02</td>
    <td align="right">        0.00</td>
    <td align="right">     5111.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7558.83</td>
    <td align="right">     5445.83</td>
    <td align="right">     1509.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8399.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -2586.4</td>
    <td align="right">    -36193.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">06-JAN-07:15</td>
    <td align="right">    26641.17</td>
    <td align="right">        0.00</td>
    <td align="right">     5351.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5168.83</td>
    <td align="right">     3342.82</td>
    <td align="right">      501.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8083.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -2582.8</td>
    <td align="right">    -30340.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">     7254.44</td>
    <td align="right">        0.00</td>
    <td align="right">      291.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.76</td>
    <td align="right">      377.57</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -738.1</td>
    <td align="right">        0.00</td>
    <td align="right">      -236.0</td>
    <td align="right">     -7249.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32146.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.50</td>
    <td align="right">      713.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5841.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -1456.9</td>
    <td align="right">    -26003.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108044.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1495.24</td>
    <td align="right">     2418.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12279.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -2833.4</td>
    <td align="right">    -96845.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">05-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54628.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      745.57</td>
    <td align="right">     1205.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8648.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -2698.7</td>
    <td align="right">    -45233.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">     7865.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.25</td>
    <td align="right">      307.76</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1007.4</td>
    <td align="right">     -7296.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    31802.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.61</td>
    <td align="right">     1569.31</td>
    <td align="right">      437.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2438.8</td>
    <td align="right">    -31595.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    21209.02</td>
    <td align="right">        0.00</td>
    <td align="right">      606.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.46</td>
    <td align="right">      903.68</td>
    <td align="right">      249.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1072.5</td>
    <td align="right">    -22326.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36906.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1332.60</td>
    <td align="right">     3380.19</td>
    <td align="right">      960.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -147.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1187.7</td>
    <td align="right">    -41243.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">     9121.51</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.07</td>
    <td align="right">       64.76</td>
    <td align="right">      185.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -531.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -1250.4</td>
    <td align="right">     -7630.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    14501.31</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.83</td>
    <td align="right">      316.49</td>
    <td align="right">     1066.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1080.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -1077.5</td>
    <td align="right">    -14010.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    14413.84</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.85</td>
    <td align="right">      267.45</td>
    <td align="right">      901.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1544.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1595.5</td>
    <td align="right">    -12682.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    40689.96</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.07</td>
    <td align="right">      880.97</td>
    <td align="right">     2969.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3374.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -3455.3</td>
    <td align="right">    -38501.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    13429.38</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.37</td>
    <td align="right">      278.06</td>
    <td align="right">      937.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1261.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -1293.1</td>
    <td align="right">    -12339.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    20849.77</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.26</td>
    <td align="right">      445.20</td>
    <td align="right">     1500.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1882.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1906.1</td>
    <td align="right">    -19405.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    11497.52</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.45</td>
    <td align="right">      209.02</td>
    <td align="right">      704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1370.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -1397.4</td>
    <td align="right">     -9831.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    17360.91</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.46</td>
    <td align="right">      322.76</td>
    <td align="right">     1087.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1972.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -2023.8</td>
    <td align="right">    -15064.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    33029.53</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.73</td>
    <td align="right">      726.72</td>
    <td align="right">     2449.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2373.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -2390.0</td>
    <td align="right">    -32093.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    10506.20</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.35</td>
    <td align="right">      201.10</td>
    <td align="right">      677.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -804.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -1190.7</td>
    <td align="right">     -9570.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   110448.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4200.44</td>
    <td align="right">    10543.73</td>
    <td align="right">     2997.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -918.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1049.0</td>
    <td align="right">   -126223.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    35458.29</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.17</td>
    <td align="right">      626.85</td>
    <td align="right">     2112.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4383.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -5181.4</td>
    <td align="right">    -29195.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    54661.40</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1070.19</td>
    <td align="right">     1193.32</td>
    <td align="right">     4022.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4596.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -5327.9</td>
    <td align="right">    -51022.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    42877.66</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      719.56</td>
    <td align="right">      802.35</td>
    <td align="right">     2704.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4923.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -5886.9</td>
    <td align="right">    -36293.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">   119250.58</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.20</td>
    <td align="right">     2642.91</td>
    <td align="right">     8908.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10280.5</td>
    <td align="right">        0.00</td>
    <td align="right">    -12205.7</td>
    <td align="right">   -110685.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    40344.29</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.10</td>
    <td align="right">      834.17</td>
    <td align="right">     2811.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3747.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -4427.8</td>
    <td align="right">    -36562.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    63065.96</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1197.78</td>
    <td align="right">     1335.60</td>
    <td align="right">     4501.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5690.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -6726.8</td>
    <td align="right">    -57683.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    34749.00</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.36</td>
    <td align="right">      627.07</td>
    <td align="right">     2113.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4149.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -4922.3</td>
    <td align="right">    -28980.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    52375.75</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      868.37</td>
    <td align="right">      968.28</td>
    <td align="right">     3263.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5997.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -7139.6</td>
    <td align="right">    -44339.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">05-JAN-02:05</td>
    <td align="right">    26928.60</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.31</td>
    <td align="right">     1182.36</td>
    <td align="right">     1836.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -390.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -464.6</td>
    <td align="right">    -29296.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    94625.32</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.20</td>
    <td align="right">     2180.16</td>
    <td align="right">     7348.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7291.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -8444.2</td>
    <td align="right">    -90373.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    22185.19</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.54</td>
    <td align="right">      494.58</td>
    <td align="right">     1667.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1775.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -2095.3</td>
    <td align="right">    -20919.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    29652.34</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.21</td>
    <td align="right">      476.36</td>
    <td align="right">     1605.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4126.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -4895.5</td>
    <td align="right">    -23139.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38926.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1400.15</td>
    <td align="right">     3514.58</td>
    <td align="right">      999.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -294.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -371.0</td>
    <td align="right">    -44175.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    13766.68</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.39</td>
    <td align="right">      208.95</td>
    <td align="right">      704.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1470.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1911.0</td>
    <td align="right">    -11486.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    21715.95</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.73</td>
    <td align="right">      397.77</td>
    <td align="right">     1340.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1533.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -1968.2</td>
    <td align="right">    -20309.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    16733.72</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.85</td>
    <td align="right">      267.45</td>
    <td align="right">      901.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1615.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -2110.0</td>
    <td align="right">    -14416.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    47644.19</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.07</td>
    <td align="right">      880.97</td>
    <td align="right">     2969.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3356.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -4387.1</td>
    <td align="right">    -44540.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    15930.24</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.37</td>
    <td align="right">      278.06</td>
    <td align="right">      937.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1248.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -1633.4</td>
    <td align="right">    -14512.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    24967.30</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.26</td>
    <td align="right">      445.20</td>
    <td align="right">     1500.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1899.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -2485.5</td>
    <td align="right">    -22927.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    13518.26</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.45</td>
    <td align="right">      209.02</td>
    <td align="right">      704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1390.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1815.4</td>
    <td align="right">    -11413.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    20402.56</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.46</td>
    <td align="right">      322.76</td>
    <td align="right">     1087.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2015.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -2637.1</td>
    <td align="right">    -17450.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    38047.25</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.73</td>
    <td align="right">      726.72</td>
    <td align="right">     2449.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2425.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -3123.6</td>
    <td align="right">    -36326.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">     8937.20</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.85</td>
    <td align="right">      164.86</td>
    <td align="right">      555.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -588.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -772.0</td>
    <td align="right">     -8444.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    11480.52</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.40</td>
    <td align="right">      158.79</td>
    <td align="right">      535.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1380.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -1800.7</td>
    <td align="right">     -9136.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">     8377.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.87</td>
    <td align="right">      263.63</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2253.2</td>
    <td align="right">     -6563.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">     1798.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.34</td>
    <td align="right">      120.63</td>
    <td align="right">     1199.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -953.1</td>
    <td align="right">     -2182.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">     9669.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.94</td>
    <td align="right">      316.12</td>
    <td align="right">       77.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2061.1</td>
    <td align="right">     -8135.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">     4672.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.97</td>
    <td align="right">      319.76</td>
    <td align="right">     1254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1501.5</td>
    <td align="right">     -4791.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    19719.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      681.85</td>
    <td align="right">      214.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1276.4</td>
    <td align="right">    -19340.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">  1181471.55</td>
    <td align="right">       12.29</td>
    <td align="right">   250785.68</td>
    <td align="right">       -12.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42771.70</td>
    <td align="right">    63399.71</td>
    <td align="right">   106139.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -141040.7</td>
    <td align="right">        0.00</td>
    <td align="right">   -141821.8</td>
    <td align="right">  -1361705.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    700.6983</td>
    <td align="right">     0.0000</td>
    <td align="right">   116.1975</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    700.6988</td>
    <td align="right">   2707.8660</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    700.6988</td>
    <td align="right">     0.2588</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     36.5007</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8176</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     32.2862</td>
    <td align="right">     36.5007</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.8845</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">   5131.9688</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.6309</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    567.5460</td>
    <td align="right">   5131.9688</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    567.5460</td>
    <td align="right">     0.1106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   7486.2154</td>
    <td align="right">     0.0000</td>
    <td align="right">    37.4353</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    449.1733</td>
    <td align="right">   5885.2081</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    449.1733</td>
    <td align="right">     0.0763</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">    750.4573</td>
    <td align="right">     0.0000</td>
    <td align="right">    13.6214</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    750.4577</td>
    <td align="right">   1698.8658</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    750.4577</td>
    <td align="right">     0.4417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2060</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     38.4679</td>
    <td align="right">    330.4477</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.1164</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">     66.4034</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8404</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     66.4034</td>
    <td align="right">    310.2187</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     66.4034</td>
    <td align="right">     0.2141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    206.9879</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7366</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    206.9883</td>
    <td align="right">    920.3702</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    206.9883</td>
    <td align="right">     0.2249</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    394.0391</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.9207</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    394.0389</td>
    <td align="right">   1842.0807</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    394.0389</td>
    <td align="right">     0.2139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    264.9395</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.3427</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    264.9392</td>
    <td align="right">   1465.1361</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    264.9392</td>
    <td align="right">     0.1808</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    872.6997</td>
    <td align="right">     0.0000</td>
    <td align="right">    24.1867</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    872.6993</td>
    <td align="right">   4473.4140</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    872.6993</td>
    <td align="right">     0.1951</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    275.4463</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.6340</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    275.4468</td>
    <td align="right">   1602.9828</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    275.4468</td>
    <td align="right">     0.1718</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    441.0188</td>
    <td align="right">     0.0000</td>
    <td align="right">    12.2228</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    441.0184</td>
    <td align="right">   2596.7494</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    441.0184</td>
    <td align="right">     0.1698</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    207.0599</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7386</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    207.0596</td>
    <td align="right">   1205.6798</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    207.0596</td>
    <td align="right">     0.1717</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    319.7304</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.8613</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    319.7308</td>
    <td align="right">   1405.4533</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    319.7308</td>
    <td align="right">     0.2275</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    719.8977</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.9519</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    719.8977</td>
    <td align="right">   2777.3195</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    719.8977</td>
    <td align="right">     0.2592</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    104.5043</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8963</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    104.5048</td>
    <td align="right">    461.3300</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    104.5048</td>
    <td align="right">     0.2265</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    163.3108</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.5261</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    163.3108</td>
    <td align="right">    827.7595</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    163.3108</td>
    <td align="right">     0.1973</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    157.2955</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3594</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    157.2957</td>
    <td align="right">   1005.4092</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    157.2957</td>
    <td align="right">     0.1564</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">     68.9961</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9122</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     68.9961</td>
    <td align="right">    356.7825</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     68.9961</td>
    <td align="right">     0.1934</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    131.3464</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6402</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    131.3463</td>
    <td align="right">    638.4593</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    131.3463</td>
    <td align="right">     0.2057</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     88.3131</td>
    <td align="right">    553.3639</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.1596</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    290.8996</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0622</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    290.8998</td>
    <td align="right">   1701.8699</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    290.8998</td>
    <td align="right">     0.1709</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5447</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     91.8156</td>
    <td align="right">    599.3565</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.1532</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    147.0066</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0743</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    147.0061</td>
    <td align="right">    966.3637</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    147.0061</td>
    <td align="right">     0.1521</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9129</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     69.0199</td>
    <td align="right">    448.9345</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.1537</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    106.5771</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.9538</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    106.5769</td>
    <td align="right">    529.8347</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    106.5769</td>
    <td align="right">     0.2012</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     88.3131</td>
    <td align="right">    417.6078</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.2115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    239.9662</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.6506</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    239.9659</td>
    <td align="right">   1094.2942</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    239.9659</td>
    <td align="right">     0.2193</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">     54.4369</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5087</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     54.4369</td>
    <td align="right">    324.4826</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     54.4369</td>
    <td align="right">     0.1678</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">     52.4319</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4531</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     52.4319</td>
    <td align="right">    367.9769</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     52.4319</td>
    <td align="right">     0.1425</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    290.8996</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0622</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    290.8998</td>
    <td align="right">   1492.5217</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    290.8998</td>
    <td align="right">     0.1949</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5447</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     91.8156</td>
    <td align="right">    519.2088</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.1768</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    147.0066</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0743</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    147.0061</td>
    <td align="right">    876.4106</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    147.0061</td>
    <td align="right">     0.1677</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9129</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     69.0199</td>
    <td align="right">    392.7481</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.1757</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    106.5771</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.9538</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    106.5769</td>
    <td align="right">    452.8442</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    106.5769</td>
    <td align="right">     0.2354</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    239.9662</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.6506</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    239.9659</td>
    <td align="right">    862.4842</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    239.9659</td>
    <td align="right">     0.2782</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    700.6983</td>
    <td align="right">     0.0000</td>
    <td align="right">   116.1975</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    700.6988</td>
    <td align="right">    700.6983</td>
    <td align="right">     0.3988</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    700.6988</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     36.5007</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8176</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     32.2862</td>
    <td align="right">     36.5007</td>
    <td align="right">     0.0993</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.8845</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">   5131.9688</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.6309</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    567.5460</td>
    <td align="right">   5131.9688</td>
    <td align="right">     0.4958</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    567.5460</td>
    <td align="right">     0.1106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   7486.2154</td>
    <td align="right">     0.0000</td>
    <td align="right">    37.4353</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    449.1733</td>
    <td align="right">    748.6215</td>
    <td align="right">     0.1134</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    449.1733</td>
    <td align="right">     0.6000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">    750.4573</td>
    <td align="right">     0.0000</td>
    <td align="right">    13.6214</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    750.4577</td>
    <td align="right">    750.4573</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    750.4577</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2060</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.2574</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     38.4679</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">     66.4034</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.8404</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     0.3448</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     66.4034</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    206.9879</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7366</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    206.9883</td>
    <td align="right">    206.9879</td>
    <td align="right">     0.3207</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    206.9883</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    394.0391</td>
    <td align="right">     0.0000</td>
    <td align="right">    10.9207</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    394.0389</td>
    <td align="right">    394.0391</td>
    <td align="right">     0.4492</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    394.0389</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    264.9395</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.3427</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    264.9392</td>
    <td align="right">    264.9395</td>
    <td align="right">     0.3480</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    264.9392</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    872.6997</td>
    <td align="right">     0.0000</td>
    <td align="right">    24.1867</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    872.6993</td>
    <td align="right">    872.6997</td>
    <td align="right">     0.4589</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    872.6993</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    275.4463</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.6340</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    275.4468</td>
    <td align="right">    275.4463</td>
    <td align="right">     0.4058</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    275.4468</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    441.0188</td>
    <td align="right">     0.0000</td>
    <td align="right">    12.2228</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    441.0184</td>
    <td align="right">    441.0188</td>
    <td align="right">     0.4266</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    441.0184</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    207.0599</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7386</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    207.0596</td>
    <td align="right">    207.0599</td>
    <td align="right">     0.3300</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    207.0596</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    319.7304</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.8613</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    319.7308</td>
    <td align="right">    319.7304</td>
    <td align="right">     0.3494</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    319.7308</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    719.8977</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.9519</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">     0.4945</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    719.8977</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    104.5043</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8963</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    104.5048</td>
    <td align="right">    104.5043</td>
    <td align="right">     0.4373</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    104.5048</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    163.3108</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.5261</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">     0.4441</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    163.3108</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    157.2955</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3594</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    157.2957</td>
    <td align="right">    157.2955</td>
    <td align="right">     0.2710</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    157.2957</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">     68.9961</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9122</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     0.2526</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     68.9961</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    131.3464</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6402</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    131.3463</td>
    <td align="right">    131.3464</td>
    <td align="right">     0.3298</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    131.3463</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.2698</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    290.8996</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0622</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    290.8998</td>
    <td align="right">    290.8996</td>
    <td align="right">     0.3343</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5447</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.3049</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    147.0066</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0743</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    147.0061</td>
    <td align="right">    147.0066</td>
    <td align="right">     0.3169</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9129</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.2586</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    106.5771</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.9538</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    106.5769</td>
    <td align="right">    106.5771</td>
    <td align="right">     0.2710</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.3230</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    239.9662</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.6506</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    239.9659</td>
    <td align="right">    239.9662</td>
    <td align="right">     0.3522</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">     54.4369</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5087</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     0.3292</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     54.4369</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">     52.4319</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4531</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     0.2206</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     52.4319</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    290.8996</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.0622</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    290.8998</td>
    <td align="right">    290.8996</td>
    <td align="right">     0.4324</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5447</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.3981</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    147.0066</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0743</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    147.0061</td>
    <td align="right">    147.0066</td>
    <td align="right">     0.4297</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9129</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.3278</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    106.5771</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.9538</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    106.5769</td>
    <td align="right">    106.5771</td>
    <td align="right">     0.3458</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    239.9662</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.6506</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    239.9659</td>
    <td align="right">    239.9662</td>
    <td align="right">     0.4427</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    0.000000</td>
    <td align="right">    68.5636</td>
    <td align="right">    0.166675</td>
    <td align="right">     2057.01</td>
    <td align="right">    342.7799</td>
    <td align="right">     1.0000</td>
    <td align="right">    342.7799</td>
    <td align="right">      1.000</td>
    <td align="right">    342.7799</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    0.000000</td>
    <td align="right">    45.9470</td>
    <td align="right">    0.193461</td>
    <td align="right">     1745.83</td>
    <td align="right">    337.6788</td>
    <td align="right">     1.0000</td>
    <td align="right">    337.6788</td>
    <td align="right">      1.000</td>
    <td align="right">    337.6788</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.6869</td>
    <td align="right">    0.060000</td>
    <td align="right">      337.41</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
    <td align="right">     20.2401</td>
    <td align="right">      1.000</td>
    <td align="right">     20.2401</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">     6.1618</td>
    <td align="right">    0.060000</td>
    <td align="right">     1232.47</td>
    <td align="right">     73.9329</td>
    <td align="right">     1.0000</td>
    <td align="right">     73.9329</td>
    <td align="right">      1.000</td>
    <td align="right">     73.9329</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    20.8681</td>
    <td align="right">    0.060000</td>
    <td align="right">     4174.03</td>
    <td align="right">    250.3895</td>
    <td align="right">     1.0000</td>
    <td align="right">    250.3895</td>
    <td align="right">      1.000</td>
    <td align="right">    250.3895</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    10.4054</td>
    <td align="right">    0.060000</td>
    <td align="right">     2081.28</td>
    <td align="right">    124.8509</td>
    <td align="right">     1.0000</td>
    <td align="right">    124.8509</td>
    <td align="right">      1.000</td>
    <td align="right">    124.8509</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.8176</td>
    <td align="right">    0.035381</td>
    <td align="right">      912.71</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
    <td align="right">     32.2862</td>
    <td align="right">      1.000</td>
    <td align="right">     32.2862</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    0.000000</td>
    <td align="right">    11.8459</td>
    <td align="right">    0.032402</td>
    <td align="right">     3325.96</td>
    <td align="right">    107.7459</td>
    <td align="right">     1.0000</td>
    <td align="right">    107.7459</td>
    <td align="right">      1.000</td>
    <td align="right">    107.7459</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.2060</td>
    <td align="right">    0.060000</td>
    <td align="right">      641.27</td>
    <td align="right">     38.4679</td>
    <td align="right">     1.0000</td>
    <td align="right">     38.4679</td>
    <td align="right">      1.000</td>
    <td align="right">     38.4679</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.8963</td>
    <td align="right">    0.079100</td>
    <td align="right">     1321.45</td>
    <td align="right">    104.5048</td>
    <td align="right">     1.0000</td>
    <td align="right">    104.5048</td>
    <td align="right">      1.000</td>
    <td align="right">    104.5048</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.4476</td>
    <td align="right">    0.079100</td>
    <td align="right">     1116.71</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
    <td align="right">     88.3131</td>
    <td align="right">      1.000</td>
    <td align="right">     88.3131</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.0622</td>
    <td align="right">    0.079100</td>
    <td align="right">     3678.39</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
    <td align="right">    290.8998</td>
    <td align="right">      1.000</td>
    <td align="right">    290.8998</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.5447</td>
    <td align="right">    0.079100</td>
    <td align="right">     1161.00</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
    <td align="right">     91.8156</td>
    <td align="right">      1.000</td>
    <td align="right">     91.8156</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    0.000000</td>
    <td align="right">     4.0743</td>
    <td align="right">    0.079100</td>
    <td align="right">     1858.87</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
    <td align="right">    147.0061</td>
    <td align="right">      1.000</td>
    <td align="right">    147.0061</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.9129</td>
    <td align="right">    0.079100</td>
    <td align="right">      872.75</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
    <td align="right">     69.0199</td>
    <td align="right">      1.000</td>
    <td align="right">     69.0199</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.9538</td>
    <td align="right">    0.079100</td>
    <td align="right">     1347.65</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
    <td align="right">    106.5769</td>
    <td align="right">      1.000</td>
    <td align="right">    106.5769</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.7243</td>
    <td align="right">    0.550999</td>
    <td align="right">      272.46</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">    150.0915</td>
    <td align="right">      1.000</td>
    <td align="right">    150.0915</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    0.000000</td>
    <td align="right">     6.6506</td>
    <td align="right">    0.079100</td>
    <td align="right">     3034.34</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
    <td align="right">    239.9659</td>
    <td align="right">      1.000</td>
    <td align="right">    239.9659</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.8404</td>
    <td align="right">    0.079100</td>
    <td align="right">      839.66</td>
    <td align="right">     66.4034</td>
    <td align="right">     1.0000</td>
    <td align="right">     66.4034</td>
    <td align="right">      1.000</td>
    <td align="right">     66.4034</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    0.000000</td>
    <td align="right">    37.3388</td>
    <td align="right">    0.033364</td>
    <td align="right">    10338.16</td>
    <td align="right">    344.8501</td>
    <td align="right">     1.0000</td>
    <td align="right">    344.8501</td>
    <td align="right">      1.000</td>
    <td align="right">    344.8501</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    0.000000</td>
    <td align="right">     5.7366</td>
    <td align="right">    0.079100</td>
    <td align="right">     2617.34</td>
    <td align="right">    206.9883</td>
    <td align="right">     1.0000</td>
    <td align="right">    206.9883</td>
    <td align="right">      1.000</td>
    <td align="right">    206.9883</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    0.000000</td>
    <td align="right">    10.9207</td>
    <td align="right">    0.079100</td>
    <td align="right">     4982.57</td>
    <td align="right">    394.0389</td>
    <td align="right">     1.0000</td>
    <td align="right">    394.0389</td>
    <td align="right">      1.000</td>
    <td align="right">    394.0389</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    0.000000</td>
    <td align="right">     7.3427</td>
    <td align="right">    0.079100</td>
    <td align="right">     3350.12</td>
    <td align="right">    264.9392</td>
    <td align="right">     1.0000</td>
    <td align="right">    264.9392</td>
    <td align="right">      1.000</td>
    <td align="right">    264.9392</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    0.000000</td>
    <td align="right">    24.1867</td>
    <td align="right">    0.079100</td>
    <td align="right">    11035.17</td>
    <td align="right">    872.6993</td>
    <td align="right">     1.0000</td>
    <td align="right">    872.6993</td>
    <td align="right">      1.000</td>
    <td align="right">    872.6993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    0.000000</td>
    <td align="right">     7.6340</td>
    <td align="right">    0.079100</td>
    <td align="right">     3482.99</td>
    <td align="right">    275.4468</td>
    <td align="right">     1.0000</td>
    <td align="right">    275.4468</td>
    <td align="right">      1.000</td>
    <td align="right">    275.4468</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    0.000000</td>
    <td align="right">    12.2228</td>
    <td align="right">    0.079100</td>
    <td align="right">     5576.62</td>
    <td align="right">    441.0184</td>
    <td align="right">     1.0000</td>
    <td align="right">    441.0184</td>
    <td align="right">      1.000</td>
    <td align="right">    441.0184</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    0.000000</td>
    <td align="right">     5.7386</td>
    <td align="right">    0.079100</td>
    <td align="right">     2618.24</td>
    <td align="right">    207.0596</td>
    <td align="right">     1.0000</td>
    <td align="right">    207.0596</td>
    <td align="right">      1.000</td>
    <td align="right">    207.0596</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.8613</td>
    <td align="right">    0.079100</td>
    <td align="right">     4042.95</td>
    <td align="right">    319.7308</td>
    <td align="right">     1.0000</td>
    <td align="right">    319.7308</td>
    <td align="right">      1.000</td>
    <td align="right">    319.7308</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.1729</td>
    <td align="right">    0.550999</td>
    <td align="right">      817.37</td>
    <td align="right">    450.2746</td>
    <td align="right">     1.0000</td>
    <td align="right">    450.2746</td>
    <td align="right">      1.000</td>
    <td align="right">    450.2746</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    0.000000</td>
    <td align="right">    19.9519</td>
    <td align="right">    0.079100</td>
    <td align="right">     9103.01</td>
    <td align="right">    719.8977</td>
    <td align="right">     1.0000</td>
    <td align="right">    719.8977</td>
    <td align="right">      1.000</td>
    <td align="right">    719.8977</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    0.000000</td>
    <td align="right">     4.5261</td>
    <td align="right">    0.079100</td>
    <td align="right">     2065.04</td>
    <td align="right">    163.3108</td>
    <td align="right">     1.0000</td>
    <td align="right">    163.3108</td>
    <td align="right">      1.000</td>
    <td align="right">    163.3108</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    0.000000</td>
    <td align="right">     4.3594</td>
    <td align="right">    0.079100</td>
    <td align="right">     1988.98</td>
    <td align="right">    157.2957</td>
    <td align="right">     1.0000</td>
    <td align="right">    157.2957</td>
    <td align="right">      1.000</td>
    <td align="right">    157.2957</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    0.000000</td>
    <td align="right">    12.4463</td>
    <td align="right">    0.033364</td>
    <td align="right">     3446.05</td>
    <td align="right">    114.9500</td>
    <td align="right">     1.0000</td>
    <td align="right">    114.9500</td>
    <td align="right">      1.000</td>
    <td align="right">    114.9500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.9122</td>
    <td align="right">    0.079100</td>
    <td align="right">      872.45</td>
    <td align="right">     68.9961</td>
    <td align="right">     1.0000</td>
    <td align="right">     68.9961</td>
    <td align="right">      1.000</td>
    <td align="right">     68.9961</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.6402</td>
    <td align="right">    0.079100</td>
    <td align="right">     1660.86</td>
    <td align="right">    131.3463</td>
    <td align="right">     1.0000</td>
    <td align="right">    131.3463</td>
    <td align="right">      1.000</td>
    <td align="right">    131.3463</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.4476</td>
    <td align="right">    0.079100</td>
    <td align="right">     1116.71</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
    <td align="right">     88.3131</td>
    <td align="right">      1.000</td>
    <td align="right">     88.3131</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.0622</td>
    <td align="right">    0.079100</td>
    <td align="right">     3678.39</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
    <td align="right">    290.8998</td>
    <td align="right">      1.000</td>
    <td align="right">    290.8998</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.5447</td>
    <td align="right">    0.079100</td>
    <td align="right">     1161.00</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
    <td align="right">     91.8156</td>
    <td align="right">      1.000</td>
    <td align="right">     91.8156</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    0.000000</td>
    <td align="right">     4.0743</td>
    <td align="right">    0.079100</td>
    <td align="right">     1858.87</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
    <td align="right">    147.0061</td>
    <td align="right">      1.000</td>
    <td align="right">    147.0061</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.9129</td>
    <td align="right">    0.079100</td>
    <td align="right">      872.75</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
    <td align="right">     69.0199</td>
    <td align="right">      1.000</td>
    <td align="right">     69.0199</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.9538</td>
    <td align="right">    0.079100</td>
    <td align="right">     1347.65</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
    <td align="right">    106.5769</td>
    <td align="right">      1.000</td>
    <td align="right">    106.5769</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.7243</td>
    <td align="right">    0.550999</td>
    <td align="right">      272.46</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">    150.0915</td>
    <td align="right">      1.000</td>
    <td align="right">    150.0915</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    0.000000</td>
    <td align="right">     6.6506</td>
    <td align="right">    0.079100</td>
    <td align="right">     3034.34</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
    <td align="right">    239.9659</td>
    <td align="right">      1.000</td>
    <td align="right">    239.9659</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.5087</td>
    <td align="right">    0.079100</td>
    <td align="right">      688.35</td>
    <td align="right">     54.4369</td>
    <td align="right">     1.0000</td>
    <td align="right">     54.4369</td>
    <td align="right">      1.000</td>
    <td align="right">     54.4369</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.4531</td>
    <td align="right">    0.079100</td>
    <td align="right">      662.99</td>
    <td align="right">     52.4319</td>
    <td align="right">     1.0000</td>
    <td align="right">     52.4319</td>
    <td align="right">      1.000</td>
    <td align="right">     52.4319</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     116.20</td>
    <td align="right">    0.169276</td>
    <td align="right">   4140.2394</td>
    <td align="right">    700.6988</td>
    <td align="right">    700.6988</td>
    <td align="right">    700.6988</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.82</td>
    <td align="right">    0.035381</td>
    <td align="right">    912.7086</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    0.000000</td>
    <td align="right">      61.63</td>
    <td align="right">    0.033177</td>
    <td align="right">  17110.1670</td>
    <td align="right">    567.5460</td>
    <td align="right">    567.5460</td>
    <td align="right">    567.5460</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">      37.44</td>
    <td align="right">    0.060000</td>
    <td align="right">   7487.7867</td>
    <td align="right">    449.1733</td>
    <td align="right">    449.1733</td>
    <td align="right">    449.1733</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">    0.000000</td>
    <td align="right">      13.62</td>
    <td align="right">    0.550999</td>
    <td align="right">   1362.2769</td>
    <td align="right">    750.4577</td>
    <td align="right">    750.4577</td>
    <td align="right">    750.4577</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.21</td>
    <td align="right">    0.060000</td>
    <td align="right">    641.2658</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.84</td>
    <td align="right">    0.079100</td>
    <td align="right">    839.6625</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    0.000000</td>
    <td align="right">       5.74</td>
    <td align="right">    0.079100</td>
    <td align="right">   2617.3402</td>
    <td align="right">    206.9883</td>
    <td align="right">    206.9883</td>
    <td align="right">    206.9883</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    0.000000</td>
    <td align="right">      10.92</td>
    <td align="right">    0.079100</td>
    <td align="right">   4982.5695</td>
    <td align="right">    394.0389</td>
    <td align="right">    394.0389</td>
    <td align="right">    394.0389</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    0.000000</td>
    <td align="right">       7.34</td>
    <td align="right">    0.079100</td>
    <td align="right">   3350.1212</td>
    <td align="right">    264.9392</td>
    <td align="right">    264.9392</td>
    <td align="right">    264.9392</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    0.000000</td>
    <td align="right">      24.19</td>
    <td align="right">    0.079100</td>
    <td align="right">  11035.1685</td>
    <td align="right">    872.6993</td>
    <td align="right">    872.6993</td>
    <td align="right">    872.6993</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    0.000000</td>
    <td align="right">       7.63</td>
    <td align="right">    0.079100</td>
    <td align="right">   3482.9880</td>
    <td align="right">    275.4468</td>
    <td align="right">    275.4468</td>
    <td align="right">    275.4468</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    0.000000</td>
    <td align="right">      12.22</td>
    <td align="right">    0.079100</td>
    <td align="right">   5576.6202</td>
    <td align="right">    441.0184</td>
    <td align="right">    441.0184</td>
    <td align="right">    441.0184</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    0.000000</td>
    <td align="right">       5.74</td>
    <td align="right">    0.079100</td>
    <td align="right">   2618.2415</td>
    <td align="right">    207.0596</td>
    <td align="right">    207.0596</td>
    <td align="right">    207.0596</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    0.000000</td>
    <td align="right">       8.86</td>
    <td align="right">    0.079100</td>
    <td align="right">   4042.9546</td>
    <td align="right">    319.7308</td>
    <td align="right">    319.7308</td>
    <td align="right">    319.7308</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    0.000000</td>
    <td align="right">      19.95</td>
    <td align="right">    0.079100</td>
    <td align="right">   9103.0114</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.90</td>
    <td align="right">    0.079100</td>
    <td align="right">   1321.4490</td>
    <td align="right">    104.5048</td>
    <td align="right">    104.5048</td>
    <td align="right">    104.5048</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    0.000000</td>
    <td align="right">       4.53</td>
    <td align="right">    0.079100</td>
    <td align="right">   2065.0433</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    0.000000</td>
    <td align="right">       4.36</td>
    <td align="right">    0.079100</td>
    <td align="right">   1988.9832</td>
    <td align="right">    157.2957</td>
    <td align="right">    157.2957</td>
    <td align="right">    157.2957</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.91</td>
    <td align="right">    0.079100</td>
    <td align="right">    872.4467</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.64</td>
    <td align="right">    0.079100</td>
    <td align="right">   1660.8565</td>
    <td align="right">    131.3463</td>
    <td align="right">    131.3463</td>
    <td align="right">    131.3463</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.45</td>
    <td align="right">    0.079100</td>
    <td align="right">   1116.7071</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    0.000000</td>
    <td align="right">       8.06</td>
    <td align="right">    0.079100</td>
    <td align="right">   3678.3895</td>
    <td align="right">    290.8998</td>
    <td align="right">    290.8998</td>
    <td align="right">    290.8998</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.54</td>
    <td align="right">    0.079100</td>
    <td align="right">   1160.9960</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    0.000000</td>
    <td align="right">       4.07</td>
    <td align="right">    0.079100</td>
    <td align="right">   1858.8734</td>
    <td align="right">    147.0061</td>
    <td align="right">    147.0061</td>
    <td align="right">    147.0061</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.91</td>
    <td align="right">    0.079100</td>
    <td align="right">    872.7472</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.95</td>
    <td align="right">    0.079100</td>
    <td align="right">   1347.6515</td>
    <td align="right">    106.5769</td>
    <td align="right">    106.5769</td>
    <td align="right">    106.5769</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.45</td>
    <td align="right">    0.079100</td>
    <td align="right">   1116.7071</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    0.000000</td>
    <td align="right">       6.65</td>
    <td align="right">    0.079100</td>
    <td align="right">   3034.3371</td>
    <td align="right">    239.9659</td>
    <td align="right">    239.9659</td>
    <td align="right">    239.9659</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.51</td>
    <td align="right">    0.079100</td>
    <td align="right">    688.3478</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.45</td>
    <td align="right">    0.079100</td>
    <td align="right">    662.9944</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    0.000000</td>
    <td align="right">       8.06</td>
    <td align="right">    0.079100</td>
    <td align="right">   3678.3895</td>
    <td align="right">    290.8998</td>
    <td align="right">    290.8998</td>
    <td align="right">    290.8998</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.54</td>
    <td align="right">    0.079100</td>
    <td align="right">   1160.9960</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    0.000000</td>
    <td align="right">       4.07</td>
    <td align="right">    0.079100</td>
    <td align="right">   1858.8734</td>
    <td align="right">    147.0061</td>
    <td align="right">    147.0061</td>
    <td align="right">    147.0061</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.91</td>
    <td align="right">    0.079100</td>
    <td align="right">    872.7472</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.95</td>
    <td align="right">    0.079100</td>
    <td align="right">   1347.6515</td>
    <td align="right">    106.5769</td>
    <td align="right">    106.5769</td>
    <td align="right">    106.5769</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    0.000000</td>
    <td align="right">       6.65</td>
    <td align="right">    0.079100</td>
    <td align="right">   3034.3371</td>
    <td align="right">    239.9659</td>
    <td align="right">    239.9659</td>
    <td align="right">    239.9659</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    342.7798</td>
    <td align="right">    342.7798</td>
    <td align="right">    342.7798</td>
    <td align="right">No</td>
    <td align="right">    342.7799</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    337.6784</td>
    <td align="right">    337.6784</td>
    <td align="right">    337.6784</td>
    <td align="right">No</td>
    <td align="right">    337.6788</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
    <td align="right">No</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1232.2126</td>
    <td align="right">   1232.2126</td>
    <td align="right">    123.2213</td>
    <td align="right">No</td>
    <td align="right">     73.9329</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4173.1547</td>
    <td align="right">   4173.1547</td>
    <td align="right">    417.3155</td>
    <td align="right">No</td>
    <td align="right">    250.3895</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2080.8480</td>
    <td align="right">   2080.8480</td>
    <td align="right">    208.0848</td>
    <td align="right">No</td>
    <td align="right">    124.8509</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">No</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    997.5798</td>
    <td align="right">    997.5798</td>
    <td align="right">    997.5798</td>
    <td align="right">No</td>
    <td align="right">    107.7459</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">No</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">No</td>
    <td align="right">    104.5048</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">No</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">No</td>
    <td align="right">    290.8998</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">No</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">No</td>
    <td align="right">    147.0061</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">No</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">No</td>
    <td align="right">    106.5769</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">No</td>
    <td align="right">    239.9659</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">No</td>
    <td align="right">     66.4034</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   3100.7943</td>
    <td align="right">   3100.7943</td>
    <td align="right">   3100.7943</td>
    <td align="right">No</td>
    <td align="right">    344.8501</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">No</td>
    <td align="right">    206.9883</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">No</td>
    <td align="right">    394.0389</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">No</td>
    <td align="right">    264.9392</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">No</td>
    <td align="right">    872.6993</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">No</td>
    <td align="right">    275.4468</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">No</td>
    <td align="right">    441.0184</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">No</td>
    <td align="right">    207.0596</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">No</td>
    <td align="right">    319.7308</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">No</td>
    <td align="right">    450.2746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">No</td>
    <td align="right">    719.8977</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">No</td>
    <td align="right">    163.3108</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">No</td>
    <td align="right">    157.2957</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1033.5948</td>
    <td align="right">   1033.5948</td>
    <td align="right">   1033.5948</td>
    <td align="right">No</td>
    <td align="right">    114.9500</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">No</td>
    <td align="right">     68.9961</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">No</td>
    <td align="right">    131.3463</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">No</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">No</td>
    <td align="right">    290.8998</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">No</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">No</td>
    <td align="right">    147.0061</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">No</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">No</td>
    <td align="right">    106.5769</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">No</td>
    <td align="right">    239.9659</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">No</td>
    <td align="right">     54.4369</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">No</td>
    <td align="right">     52.4319</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    700.6983</td>
    <td align="right">   2707.8660</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6988</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">    567.5460</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   7486.2154</td>
    <td align="right">   5885.2081</td>
    <td align="right">   7486.2154</td>
    <td align="right">    748.6215</td>
    <td align="right">    449.1733</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">    750.4573</td>
    <td align="right">   1698.8658</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4577</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">     38.4679</td>
    <td align="right">    330.4477</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">     66.4034</td>
    <td align="right">    310.2187</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    206.9879</td>
    <td align="right">    920.3702</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9883</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    394.0391</td>
    <td align="right">   1842.0807</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0389</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    264.9395</td>
    <td align="right">   1465.1361</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9392</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    872.6997</td>
    <td align="right">   4473.4140</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6993</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    275.4463</td>
    <td align="right">   1602.9828</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4468</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    441.0188</td>
    <td align="right">   2596.7494</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0184</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    207.0599</td>
    <td align="right">   1205.6798</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0596</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    319.7304</td>
    <td align="right">   1405.4533</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7308</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    719.8977</td>
    <td align="right">   2777.3195</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    104.5043</td>
    <td align="right">    461.3300</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5048</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    163.3108</td>
    <td align="right">    827.7595</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    157.2955</td>
    <td align="right">   1005.4092</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2957</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">     68.9961</td>
    <td align="right">    356.7825</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    131.3464</td>
    <td align="right">    638.4593</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3463</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">     88.3131</td>
    <td align="right">    553.3639</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    290.8996</td>
    <td align="right">   1701.8699</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">     91.8156</td>
    <td align="right">    599.3565</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    147.0066</td>
    <td align="right">    966.3637</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">     69.0199</td>
    <td align="right">    448.9345</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    106.5771</td>
    <td align="right">    529.8347</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">     88.3131</td>
    <td align="right">    417.6078</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    239.9662</td>
    <td align="right">   1094.2942</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">     54.4369</td>
    <td align="right">    324.4826</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">     52.4319</td>
    <td align="right">    367.9769</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    290.8996</td>
    <td align="right">   1492.5217</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">     91.8156</td>
    <td align="right">    519.2088</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    147.0066</td>
    <td align="right">    876.4106</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">     69.0199</td>
    <td align="right">    392.7481</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    106.5771</td>
    <td align="right">    452.8442</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    239.9662</td>
    <td align="right">    862.4842</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    342.7798</td>
    <td align="right">    342.7798</td>
    <td align="right">    342.7798</td>
    <td align="right">No</td>
    <td align="right">    342.7799</td>
    <td align="right">     0.4474</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    337.6784</td>
    <td align="right">    337.6784</td>
    <td align="right">    337.6784</td>
    <td align="right">No</td>
    <td align="right">    337.6788</td>
    <td align="right">     0.3858</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
    <td align="right">No</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.1749</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1232.2126</td>
    <td align="right">   1232.2126</td>
    <td align="right">    123.2213</td>
    <td align="right">No</td>
    <td align="right">     73.9329</td>
    <td align="right">     0.1020</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   4173.1547</td>
    <td align="right">   4173.1547</td>
    <td align="right">    417.3155</td>
    <td align="right">No</td>
    <td align="right">    250.3895</td>
    <td align="right">     0.1361</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2080.8480</td>
    <td align="right">   2080.8480</td>
    <td align="right">    208.0848</td>
    <td align="right">No</td>
    <td align="right">    124.8509</td>
    <td align="right">     0.0894</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">No</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.0993</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    997.5798</td>
    <td align="right">    997.5798</td>
    <td align="right">    997.5798</td>
    <td align="right">No</td>
    <td align="right">    107.7459</td>
    <td align="right">     0.4572</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">No</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.2574</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">No</td>
    <td align="right">    104.5048</td>
    <td align="right">     0.4373</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">No</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.3230</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">No</td>
    <td align="right">    290.8998</td>
    <td align="right">     0.4324</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">No</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.3981</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">No</td>
    <td align="right">    147.0061</td>
    <td align="right">     0.4297</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">No</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.3278</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">No</td>
    <td align="right">    106.5769</td>
    <td align="right">     0.3458</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">No</td>
    <td align="right">    239.9659</td>
    <td align="right">     0.4427</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">No</td>
    <td align="right">     66.4034</td>
    <td align="right">     0.3448</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   3100.7943</td>
    <td align="right">   3100.7943</td>
    <td align="right">   3100.7943</td>
    <td align="right">No</td>
    <td align="right">    344.8501</td>
    <td align="right">     0.7093</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">No</td>
    <td align="right">    206.9883</td>
    <td align="right">     0.3207</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">No</td>
    <td align="right">    394.0389</td>
    <td align="right">     0.4492</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">No</td>
    <td align="right">    264.9392</td>
    <td align="right">     0.3480</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">No</td>
    <td align="right">    872.6993</td>
    <td align="right">     0.4589</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">No</td>
    <td align="right">    275.4468</td>
    <td align="right">     0.4058</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">No</td>
    <td align="right">    441.0184</td>
    <td align="right">     0.4266</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">No</td>
    <td align="right">    207.0596</td>
    <td align="right">     0.3300</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">No</td>
    <td align="right">    319.7308</td>
    <td align="right">     0.3494</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">No</td>
    <td align="right">    450.2746</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">No</td>
    <td align="right">    719.8977</td>
    <td align="right">     0.4945</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">No</td>
    <td align="right">    163.3108</td>
    <td align="right">     0.4441</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">No</td>
    <td align="right">    157.2957</td>
    <td align="right">     0.2710</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1033.5948</td>
    <td align="right">   1033.5948</td>
    <td align="right">   1033.5948</td>
    <td align="right">No</td>
    <td align="right">    114.9500</td>
    <td align="right">     0.2718</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">No</td>
    <td align="right">     68.9961</td>
    <td align="right">     0.2526</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">No</td>
    <td align="right">    131.3463</td>
    <td align="right">     0.3298</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">No</td>
    <td align="right">     88.3131</td>
    <td align="right">     0.2698</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">No</td>
    <td align="right">    290.8998</td>
    <td align="right">     0.3343</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">No</td>
    <td align="right">     91.8156</td>
    <td align="right">     0.3049</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">No</td>
    <td align="right">    147.0061</td>
    <td align="right">     0.3169</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">No</td>
    <td align="right">     69.0199</td>
    <td align="right">     0.2586</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">No</td>
    <td align="right">    106.5769</td>
    <td align="right">     0.2710</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">LNDYEXH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">No</td>
    <td align="right">    239.9659</td>
    <td align="right">     0.3522</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">No</td>
    <td align="right">     54.4369</td>
    <td align="right">     0.3292</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">No</td>
    <td align="right">     52.4319</td>
    <td align="right">     0.2206</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6983</td>
    <td align="right">    700.6988</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     36.5007</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">    567.5460</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   7486.2154</td>
    <td align="right">    748.6215</td>
    <td align="right">    748.6215</td>
    <td align="right">    748.6215</td>
    <td align="right">    449.1733</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LNDYEXH</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4573</td>
    <td align="right">    750.4577</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     38.4679</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     66.4034</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9879</td>
    <td align="right">    206.9883</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0391</td>
    <td align="right">    394.0389</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9395</td>
    <td align="right">    264.9392</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6997</td>
    <td align="right">    872.6993</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4463</td>
    <td align="right">    275.4468</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0188</td>
    <td align="right">    441.0184</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0599</td>
    <td align="right">    207.0596</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7304</td>
    <td align="right">    319.7308</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">    719.8977</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5043</td>
    <td align="right">    104.5048</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">    163.3108</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2955</td>
    <td align="right">    157.2957</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     68.9961</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3464</td>
    <td align="right">    131.3463</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     88.3131</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     54.4369</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     52.4319</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8996</td>
    <td align="right">    290.8998</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     91.8156</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0066</td>
    <td align="right">    147.0061</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     69.0199</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5771</td>
    <td align="right">    106.5769</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9662</td>
    <td align="right">    239.9659</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3 ** Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">   120056.59</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.09</td>
    <td align="right">      602.09</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.85</td>
    <td align="right">     1031.85</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2057.01</td>
    <td align="right">     2057.01</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.83</td>
    <td align="right">     1745.83</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.41</td>
    <td align="right">      337.41</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.47</td>
    <td align="right">     1232.47</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.03</td>
    <td align="right">     4174.03</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.28</td>
    <td align="right">     2081.28</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">      262.23</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.16</td>
    <td align="right">     1337.16</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.71</td>
    <td align="right">      912.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.96</td>
    <td align="right">     3325.96</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">      641.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.45</td>
    <td align="right">     1321.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.66</td>
    <td align="right">      839.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">     3446.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">     3446.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.12</td>
    <td align="right">      325.12</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.79</td>
    <td align="right">      102.79</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">      447.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">      657.42</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.21</td>
    <td align="right">0.00</td>
    <td align="right">      315.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   120056.59</td>
    <td align="right">   119741.37</td>
    <td align="right">      315.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      370.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Water Use [kBtu]</td>
    <td align="right">District Heating Water Demand [Btu/h]</td>
    <td align="right">District Heating Steam Use [kBtu]</td>
    <td align="right">District Heating Steam Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">    86272.39</td>
    <td align="right">   171981.68</td>
    <td align="right">      740.36</td>
    <td align="right">   210396.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    25668.38</td>
    <td align="right">    67154.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">   151172.61</td>
    <td align="right">    23586.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">   413805.54</td>
    <td align="right">    96744.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Refrig</td>
    <td align="right">     7588.42</td>
    <td align="right">      866.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Internal Transport</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">    93175.14</td>
    <td align="right">    50642.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     2266.47</td>
    <td align="right">     1469.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">       26.19</td>
    <td align="right">      314.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">   345957.57</td>
    <td align="right">    99995.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">  1643162.10</td>
    <td align="right">  4048751.36</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    74036.50</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">  1643162.10</td>
    <td align="right">  4122787.86</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.88</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        9.88</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        9.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.62</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       28.65</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       39.86</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.19</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">       2536.</td>
    <td align="right">       5998.</td>
  </tr>
  <tr>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       2322.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">       2948.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">       5073.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">       2117.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON-USER</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRSERVICEHOTWATER</td>
    <td align="right">       2445.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">OFFICESERVICEHOTWATER</td>
    <td align="right">       1593.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONSERVICEHOTWATER</td>
    <td align="right">       2628.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONSERVICEHOTWATER-USER</td>
    <td align="right">       2628.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGREFRIGERATION</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">T24R_COOK</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">T24R_DISH</td>
    <td align="right">        364.</td>
    <td align="right">       6725.</td>
  </tr>
  <tr>
    <td align="right">T24R_DRY</td>
    <td align="right">        361.</td>
    <td align="right">       7508.</td>
  </tr>
  <tr>
    <td align="right">T24R_WASH</td>
    <td align="right">        361.</td>
    <td align="right">       7508.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICECLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SLAVERESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SLAVERESIDENTIALCOMMONCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       82.00</td>
    <td align="right">         365</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ESMFHRCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPPORTEDHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOCLG</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       90.00</td>
    <td align="right">         365</td>
    <td align="right">       90.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
