    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   767.49990</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    31.36993</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   853.51684</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   853.51684</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   853.51684</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 12547.40116</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   853.51684</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.17773</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   853.51684</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    26.50966</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2379.51241</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2379.51241</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2379.51241</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 31858.38316</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2379.51241</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.59122</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2379.51241</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    87.32172</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   729.78804</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   729.78804</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   729.78804</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 10740.56052</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   729.78804</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.18696</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   729.78804</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    27.56103</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   853.91938</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   853.91938</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   853.91938</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 16106.75216</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   853.91938</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.30595</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   853.91938</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    44.12819</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   466.31350</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   466.31350</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   466.31350</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  9586.82660</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   466.31350</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.13028</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   466.31350</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    20.71827</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   773.83465</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   773.83465</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   773.83465</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 14084.95986</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   773.83465</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.21833</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   773.83465</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    31.99213</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.06841</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    53.68326</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1682.86800</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1478.81337</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1478.81337</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1478.81337</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 26033.34958</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1478.81337</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.45384</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1478.81337</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    72.03264</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   373.60165</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   373.60165</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   373.60165</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8658.41584</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   373.60165</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.13851</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   373.60165</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    19.93285</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   344.85165</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.95820</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   807.41515</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 23573.11579</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1638.81335</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1638.81335</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1638.81335</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   206.98832</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   206.98832</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 29330.77677</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1638.81335</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.40212</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1638.81335</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    62.13327</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2873.21998</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2873.21998</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2873.21998</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 41679.55278</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2873.21998</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.80694</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2873.21998</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   118.28195</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2597.37255</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2597.37255</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2597.37255</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 34849.52921</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2597.37255</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.53277</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2597.37255</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    79.52906</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  7096.16436</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  7096.16436</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  7096.16436</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 90994.69921</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  7096.16436</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.77435</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  7096.16436</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   261.96546</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.22430</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.22430</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.22430</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 31708.65689</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.22430</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.56097</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2182.22430</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    82.68298</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2556.33442</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2556.33442</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2556.33442</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 48939.00601</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2556.33442</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.91792</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2556.33442</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   132.38426</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1407.09728</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1407.09728</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1407.09728</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 28694.11733</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1407.09728</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.39077</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1407.09728</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    62.15488</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2390.86834</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2390.86834</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2390.86834</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 41955.28930</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2390.86834</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.65373</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2390.86834</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    95.97609</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.20057</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   157.40612</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  4934.33869</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4671.12229</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4671.12229</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4671.12229</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 70800.86943</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4671.12229</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.36004</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4671.12229</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   216.09763</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   905.93209</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   905.93209</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   905.93209</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 17388.47095</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   905.93209</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.34113</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   905.93209</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    49.02235</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1276.77950</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1276.77950</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1276.77950</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   157.29574</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   157.29574</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 25861.49543</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1276.77950</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.29582</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1276.77950</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    47.21667</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   114.95020</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.07095</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   840.42362</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 26346.73499</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   634.42789</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   634.42789</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   634.42789</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 13031.88755</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   634.42789</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.13924</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   634.42789</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    20.71113</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1126.58884</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1126.58884</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1126.58884</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 19979.84879</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1126.58884</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.26630</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1126.58884</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    39.42732</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   975.84733</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   975.84733</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   975.84733</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 15772.10921</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   975.84733</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.17651</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   975.84733</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    26.50966</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2732.96576</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2732.96576</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2732.96576</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 43842.26584</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2732.96576</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.58632</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2732.96576</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    87.32172</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   846.82193</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   846.82193</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   846.82193</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 14875.37709</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   846.82193</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.18526</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   846.82193</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    27.56103</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1054.40665</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1054.40665</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1054.40665</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 23159.34487</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1054.40665</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.30121</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1054.40665</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    44.12819</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   499.80926</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   499.80926</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   499.80926</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 12816.33360</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   499.80926</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.14131</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   499.80926</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    20.71827</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   950.86852</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   950.86852</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   950.86852</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 18939.42026</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   950.86852</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.21562</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   950.86852</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    31.99213</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.06771</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    53.14067</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1665.84110</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1595.65658</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1595.65658</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1595.65658</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 34738.79391</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1595.65658</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.49417</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1595.65658</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    72.03264</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   355.12707</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   355.12707</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   355.12707</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8289.52715</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   355.12707</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.11227</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   355.12707</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    16.34078</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   414.97876</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   414.97876</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   414.97876</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    52.43198</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    52.43198</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 11108.56734</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   414.97876</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.09865</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.00008</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   414.97876</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    15.73890</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.06773</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    53.16461</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1666.32598</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.17909</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   140.56248</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  4405.93443</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  7364.38466</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  9311.90560</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  9311.90560</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.79086</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   729.63974</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2848.98269</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2848.98269</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.25611</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   964.83039</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  7038.19826</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  7038.19826</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.13708</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   893.58040</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2674.32170</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2674.32170</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.33413</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   383.17792</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   383.17792</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">    98.52711</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">    98.52711</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   132.57117</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   132.57117</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">    89.95486</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">    20.24012</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">    89.95486</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   108.75719</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   108.75719</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   350.31775</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   350.31775</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   328.15674</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   328.15674</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   232.05506</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">    32.28622</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   232.05506</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   170.17858</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   170.17858</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   181.61269</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   181.61269</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  9311.90560</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1129.63969</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   595.57551</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  9311.90560</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    76.58656</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    52.79171</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00913</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Coil Load [Btu/h]</td>
    <td align="right">0.268122E+06</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    44.51511</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Air Flow Rate [ft3/min]</td>
    <td align="right">  9311.90560</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1129.63969</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  9311.90560</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1129.63969</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   791.96250</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2848.98269</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   146.21375</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    70.14108</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  2848.98269</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    79.02885</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    55.65580</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00884</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Coil Load [Btu/h]</td>
    <td align="right"> 76787.53809</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    12.74870</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2848.98269</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">   146.21375</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2848.98269</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   146.21375</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   108.75964</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  7038.19826</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   344.85165</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   225.23234</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  7038.19826</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    79.19613</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    56.14777</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00888</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Coil Load [Btu/h]</td>
    <td align="right">0.188402E+06</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    31.27964</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Air Flow Rate [ft3/min]</td>
    <td align="right">  7038.19826</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">   344.85165</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  7038.19826</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   344.85165</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   202.69104</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2674.32170</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   114.95020</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    75.07766</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  2674.32170</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    78.34338</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    56.14758</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00881</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Coil Load [Btu/h]</td>
    <td align="right"> 68317.36082</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    11.34244</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2674.32170</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">   114.95020</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2674.32170</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   114.95020</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    67.56388</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   383.17792</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    78.17247</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    57.99999</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00858</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Coil Load [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 12654.03735</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">     1.89870</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">    98.52711</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  3463.58234</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   132.57117</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  4660.36089</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">    89.95486</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    71.47341</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">    89.95486</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  4174.37319</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   108.75719</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  3839.06643</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1137</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1138</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   350.31775</td>
  </tr>
  <tr>
    <td align="right">1139</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 12366.75575</td>
  </tr>
  <tr>
    <td align="right">1140</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1141</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1142</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1143</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   328.15674</td>
  </tr>
  <tr>
    <td align="right">1144</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 11623.67163</td>
  </tr>
  <tr>
    <td align="right">1145</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1146</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1147</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1148</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   232.05506</td>
  </tr>
  <tr>
    <td align="right">1149</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   184.37892</td>
  </tr>
  <tr>
    <td align="right">1150</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   232.05506</td>
  </tr>
  <tr>
    <td align="right">1151</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9784.88048</td>
  </tr>
  <tr>
    <td align="right">1152</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1153</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1154</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1155</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   170.17858</td>
  </tr>
  <tr>
    <td align="right">1156</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6008.33492</td>
  </tr>
  <tr>
    <td align="right">1157</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1158</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1159</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1160</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   181.61269</td>
  </tr>
  <tr>
    <td align="right">1161</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6411.55212</td>
  </tr>
  <tr>
    <td align="right">1162</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     0.99995</td>
  </tr>
  <tr>
    <td align="right">1163</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1164</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1165</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">BASE SECONDARY CHW PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.00022</td>
  </tr>
  <tr>
    <td align="right">1166</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">BASE SECONDARY CHW PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1167</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.00045</td>
  </tr>
  <tr>
    <td align="right">1168</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1169</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">    32.00000</td>
  </tr>
  <tr>
    <td align="right">1170</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1171</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1172</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">    10.03582</td>
  </tr>
  <tr>
    <td align="right">1173</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [gal/min]</td>
    <td align="right">     0.00167</td>
  </tr>
  <tr>
    <td align="right">1174</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [gal/min]</td>
    <td align="right">     0.00167</td>
  </tr>
  <tr>
    <td align="right">1175</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Design Size Reference Capacity [Btu/h]</td>
    <td align="right">    10.04145</td>
  </tr>
  <tr>
    <td align="right">1176</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">User-Specified Reference Capacity [Btu/h]</td>
    <td align="right">     9.99958</td>
  </tr>
  <tr>
    <td align="right">1177</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [ft3/min]</td>
    <td align="right">     0.00033</td>
  </tr>
  <tr>
    <td align="right">1178</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [ft3/min]</td>
    <td align="right">     0.00033</td>
  </tr>
  <tr>
    <td align="right">1179</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.00066</td>
  </tr>
  <tr>
    <td align="right">1180</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">    81.00000</td>
  </tr>
  <tr>
    <td align="right">1181</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">    71.00001</td>
  </tr>
  <tr>
    <td align="right">1182</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1183</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1184</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">    12.29016</td>
  </tr>
  <tr>
    <td align="right">1185</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">BASE TOWER</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">    12.22782</td>
  </tr>
  <tr>
    <td align="right">1186</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">BASE TOWER</td>
    <td align="right">Air Flow Rate in free convection regime [ft3/min]</td>
    <td align="right">     0.13388</td>
  </tr>
  <tr>
    <td align="right">1187</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">BASE TOWER</td>
    <td align="right">Tower capacity in free convection regime at design conditions [Btu/h]</td>
    <td align="right">     1.52847</td>
  </tr>
  <tr>
    <td align="right">1188</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     2.18030</td>
  </tr>
  <tr>
    <td align="right">1189</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     4.36165</td>
  </tr>
  <tr>
    <td align="right">1190</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">   120.00000</td>
  </tr>
  <tr>
    <td align="right">1191</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">1192</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1193</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1194</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">0.532230E+06</td>
  </tr>
  <tr>
    <td align="right">1195</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     2.18030</td>
  </tr>
  <tr>
    <td align="right">1196</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1197</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     2.18030</td>
  </tr>
  <tr>
    <td align="right">1198</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.00021</td>
  </tr>
  <tr>
    <td align="right">1199</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">   180.00000</td>
  </tr>
  <tr>
    <td align="right">1200</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">   129.99999</td>
  </tr>
  <tr>
    <td align="right">1201</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1202</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1203</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1204</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">     9.99958</td>
  </tr>
  <tr>
    <td align="right">1205</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     9.99958</td>
  </tr>
  <tr>
    <td align="right">1206</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">     0.00040</td>
  </tr>
  <tr>
    <td align="right">1207</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">     0.00040</td>
  </tr>
  <tr>
    <td align="right">1208</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">     9.99958</td>
  </tr>
  <tr>
    <td align="right">1209</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">     9.99958</td>
  </tr>
  <tr>
    <td align="right">1210</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">     0.00040</td>
  </tr>
  <tr>
    <td align="right">1211</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">     0.00040</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rating Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -2.9</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -2.9</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -2.9</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -2.9</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -2.9</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.2</td>
    <td align="right">        -2.9</td>
    <td align="right">         -3.</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rating Net COP2 {Btuh/Btuh}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">         -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.1</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">        -0.</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.4</td>
    <td align="right">        -3.2</td>
    <td align="right">        -3.0</td>
    <td align="right">         -3.</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
    <td align="right">Nominal Sensible Capacity {Btu/h}</td>
    <td align="right">Nominal Latent Capacity {Btu/h}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {Btu/h-F}</td>
    <td align="right">Nominal Coil Surface Area {ft2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">    41525.92</td>
    <td align="right">    27647.33</td>
    <td align="right">    13878.58</td>
    <td align="right">0.67</td>
    <td align="right">     1453.15</td>
    <td align="right">       83.54</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">     4892.57</td>
    <td align="right">     3271.63</td>
    <td align="right">     1620.94</td>
    <td align="right">0.67</td>
    <td align="right">      157.16</td>
    <td align="right">        9.04</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">    11383.15</td>
    <td align="right">     7620.39</td>
    <td align="right">     3762.79</td>
    <td align="right">0.67</td>
    <td align="right">      362.82</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">     3706.59</td>
    <td align="right">     2485.88</td>
    <td align="right">     1220.71</td>
    <td align="right">0.67</td>
    <td align="right">      116.62</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.00</td>
    <td align="right">      116.62</td>
    <td align="right">        6.67</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">        7.34</td>
    <td align="right">       25.41</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2009</td>
    <td align="right">12/31/2009</td>
    <td align="right">Thursday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CHRISTMAS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/12</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/06</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/07</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MARTIN LUTHER KING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/19</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">NEW YEAR'S DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THANKSGIVING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/26</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/08</td>
    <td align="right">11/01</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">11</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.043408100</td>
    <td align="right"> 0.054729057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.024561334</td>
    <td align="right"> 0.032918787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.245625927</td>
    <td align="right"> 0.249276074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.149802441</td>
    <td align="right"> 0.149277121</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.040937242</td>
    <td align="right"> 0.035526899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.040844754</td>
    <td align="right"> 0.031162343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.028288293</td>
    <td align="right"> 0.023851790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.029644995</td>
    <td align="right"> 0.025871317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.026530411</td>
    <td align="right"> 0.018632512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.025541825</td>
    <td align="right"> 0.018239418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.030047509</td>
    <td align="right"> 0.023261401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.037211242</td>
    <td align="right"> 0.033176208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.077268006</td>
    <td align="right"> 0.064056762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.049128081</td>
    <td align="right"> 0.043038917</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.031541027</td>
    <td align="right"> 0.019323997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.093547352</td>
    <td align="right"> 0.074846784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095796870</td>
    <td align="right"> 0.076754096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.096610541</td>
    <td align="right"> 0.073868752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.121387456</td>
    <td align="right"> 0.100808618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.098428237</td>
    <td align="right"> 0.079808696</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085342732</td>
    <td align="right"> 0.067597946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.092087974</td>
    <td align="right"> 0.073594427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097422040</td>
    <td align="right"> 0.079009261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.096154793</td>
    <td align="right"> 0.076811514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090882892</td>
    <td align="right"> 0.072961015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.094054016</td>
    <td align="right"> 0.071330383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106163479</td>
    <td align="right"> 0.088186354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.115923975</td>
    <td align="right"> 0.084714926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053748191</td>
    <td align="right"> 0.041614531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 2.311775670</td>
    <td align="right"> 2.298947230</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.098653096</td>
    <td align="right"> 0.081022473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066366688</td>
    <td align="right"> 0.050501719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.084587753</td>
    <td align="right"> 0.068762134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074595561</td>
    <td align="right"> 0.057973655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.048736651</td>
    <td align="right"> 0.041392244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.094714206</td>
    <td align="right"> 0.071119836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101820176</td>
    <td align="right"> 0.084771903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.094045572</td>
    <td align="right"> 0.074554627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081779937</td>
    <td align="right"> 0.065032291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.093167654</td>
    <td align="right"> 0.071017365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100258577</td>
    <td align="right"> 0.082993771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.095926806</td>
    <td align="right"> 0.076275817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078064410</td>
    <td align="right"> 0.061513394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.090740594</td>
    <td align="right"> 0.072014505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090984354</td>
    <td align="right"> 0.073815717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.095755449</td>
    <td align="right"> 0.076042952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088310431</td>
    <td align="right"> 0.070844973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.093615256</td>
    <td align="right"> 0.070962703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100455857</td>
    <td align="right"> 0.083378795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.117635261</td>
    <td align="right"> 0.084146125</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051620339</td>
    <td align="right"> 0.039764495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 2.311014429</td>
    <td align="right"> 2.302447611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.095784822</td>
    <td align="right"> 0.076893566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058990836</td>
    <td align="right"> 0.045117738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.078744070</td>
    <td align="right"> 0.064706142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.056602952</td>
    <td align="right"> 0.043586114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.082557165</td>
    <td align="right"> 0.060231568</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076602323</td>
    <td align="right"> 0.062341503</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.038572338</td>
    <td align="right"> 0.035362397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.078096971</td>
    <td align="right"> 0.056145680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.179478505</td>
    <td align="right"> 0.175507721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.078982351</td>
    <td align="right"> 0.056070111</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143941120</td>
    <td align="right"> 0.130592281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.077429593</td>
    <td align="right"> 0.054743549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.179667860</td>
    <td align="right"> 0.176012280</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.080732772</td>
    <td align="right"> 0.057906349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137212160</td>
    <td align="right"> 0.123216938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.076369140</td>
    <td align="right"> 0.054106677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.164103656</td>
    <td align="right"> 0.156141309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.079547977</td>
    <td align="right"> 0.056264464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.155926166</td>
    <td align="right"> 0.145035490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.077342171</td>
    <td align="right"> 0.055323543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.177431597</td>
    <td align="right"> 0.173734445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.097969791</td>
    <td align="right"> 0.069146049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071409753</td>
    <td align="right"> 0.059486797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 2.267359906</td>
    <td align="right"> 2.287899323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.081066565</td>
    <td align="right"> 0.059523730</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099401273</td>
    <td align="right"> 0.084236999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.068297573</td>
    <td align="right"> 0.053193540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098955576</td>
    <td align="right"> 0.084343869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.069310515</td>
    <td align="right"> 0.052574543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131147842</td>
    <td align="right"> 0.119764149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.043531764</td>
    <td align="right"> 0.027496608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.058924134</td>
    <td align="right"> 0.038769543</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.038696147</td>
    <td align="right"> 0.024328595</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.050409784</td>
    <td align="right"> 0.031961735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:42:12</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">  6256646.62</td>
    <td align="right">   205577.06</td>
    <td align="right">        0.00</td>
    <td align="right">  2215398.79</td>
    <td align="right">       61.84</td>
    <td align="right">  8677787.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:42:12</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     8681.75</td>
    <td align="right">       78.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     3161.00</td>
    <td align="right">      425.00</td>
    <td align="right">      771.00</td>
    <td align="right">      926.75</td>
    <td align="right">     3476.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     1784.50</td>
    <td align="right">      808.00</td>
    <td align="right">     1068.75</td>
    <td align="right">     1034.25</td>
    <td align="right">     4064.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     4249.25</td>
    <td align="right">      500.50</td>
    <td align="right">      603.75</td>
    <td align="right">      799.00</td>
    <td align="right">     2607.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     5336.50</td>
    <td align="right">      364.00</td>
    <td align="right">      539.25</td>
    <td align="right">      730.75</td>
    <td align="right">     1789.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     6444.50</td>
    <td align="right">      890.50</td>
    <td align="right">      899.75</td>
    <td align="right">      511.25</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     5200.50</td>
    <td align="right">      806.25</td>
    <td align="right">      920.75</td>
    <td align="right">     1245.50</td>
    <td align="right">      587.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     7193.25</td>
    <td align="right">      834.50</td>
    <td align="right">      552.75</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     7037.25</td>
    <td align="right">     1541.50</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">     8361.50</td>
    <td align="right">      398.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4909.75</td>
    <td align="right">     1745.00</td>
    <td align="right">     1546.25</td>
    <td align="right">      559.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     6731.50</td>
    <td align="right">      565.25</td>
    <td align="right">      962.50</td>
    <td align="right">      500.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">     8072.75</td>
    <td align="right">      531.50</td>
    <td align="right">      152.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     2051.25</td>
    <td align="right">     1063.25</td>
    <td align="right">     1259.75</td>
    <td align="right">     1282.75</td>
    <td align="right">     3103.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     4509.75</td>
    <td align="right">     1012.25</td>
    <td align="right">     1185.75</td>
    <td align="right">     1208.00</td>
    <td align="right">      844.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     7274.50</td>
    <td align="right">     1082.75</td>
    <td align="right">      371.25</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     7546.25</td>
    <td align="right">      835.75</td>
    <td align="right">      310.25</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     7311.00</td>
    <td align="right">     1012.00</td>
    <td align="right">      354.25</td>
    <td align="right">       82.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     7529.75</td>
    <td align="right">      915.75</td>
    <td align="right">      275.25</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     7685.75</td>
    <td align="right">      900.75</td>
    <td align="right">      172.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7715.00</td>
    <td align="right">      870.50</td>
    <td align="right">      173.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     6347.50</td>
    <td align="right">     1539.75</td>
    <td align="right">      714.00</td>
    <td align="right">      158.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">       12.00</td>
    <td align="right">       16.25</td>
    <td align="right">       32.00</td>
    <td align="right">       64.75</td>
    <td align="right">     8635.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     7056.50</td>
    <td align="right">     1310.25</td>
    <td align="right">      371.50</td>
    <td align="right">       21.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     7473.50</td>
    <td align="right">     1092.50</td>
    <td align="right">      193.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     1217.50</td>
    <td align="right">      773.50</td>
    <td align="right">     1415.00</td>
    <td align="right">     1196.50</td>
    <td align="right">     4157.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7452.25</td>
    <td align="right">      903.00</td>
    <td align="right">      356.50</td>
    <td align="right">       48.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     7239.75</td>
    <td align="right">     1104.50</td>
    <td align="right">      374.50</td>
    <td align="right">       41.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     7332.50</td>
    <td align="right">      961.25</td>
    <td align="right">      371.75</td>
    <td align="right">       94.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     7157.75</td>
    <td align="right">     1119.50</td>
    <td align="right">      391.75</td>
    <td align="right">       91.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     7460.00</td>
    <td align="right">      970.75</td>
    <td align="right">      287.25</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     7674.50</td>
    <td align="right">      909.25</td>
    <td align="right">      175.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7682.00</td>
    <td align="right">      896.50</td>
    <td align="right">      180.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     6226.25</td>
    <td align="right">     1625.50</td>
    <td align="right">      724.00</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">       55.75</td>
    <td align="right">       26.75</td>
    <td align="right">       43.00</td>
    <td align="right">      161.75</td>
    <td align="right">     8472.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     6785.25</td>
    <td align="right">     1486.00</td>
    <td align="right">      456.00</td>
    <td align="right">       32.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     6813.50</td>
    <td align="right">     1575.50</td>
    <td align="right">      364.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     7311.25</td>
    <td align="right">     1123.00</td>
    <td align="right">      313.25</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     4851.50</td>
    <td align="right">      393.25</td>
    <td align="right">      617.50</td>
    <td align="right">      815.75</td>
    <td align="right">     2082.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     7766.50</td>
    <td align="right">      689.25</td>
    <td align="right">      275.00</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     7741.75</td>
    <td align="right">      726.75</td>
    <td align="right">      268.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     7729.00</td>
    <td align="right">      679.75</td>
    <td align="right">      287.50</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     7707.50</td>
    <td align="right">      720.75</td>
    <td align="right">      276.25</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     7842.25</td>
    <td align="right">      665.75</td>
    <td align="right">      227.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     7986.00</td>
    <td align="right">      625.00</td>
    <td align="right">      146.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     7945.25</td>
    <td align="right">      666.25</td>
    <td align="right">      145.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     7116.00</td>
    <td align="right">     1026.75</td>
    <td align="right">      514.25</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">       42.00</td>
    <td align="right">       26.00</td>
    <td align="right">       35.50</td>
    <td align="right">      120.50</td>
    <td align="right">     8536.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     7598.25</td>
    <td align="right">      879.25</td>
    <td align="right">      266.00</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7750.75</td>
    <td align="right">      853.75</td>
    <td align="right">      155.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     7789.50</td>
    <td align="right">      777.00</td>
    <td align="right">      187.75</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     7942.50</td>
    <td align="right">      641.50</td>
    <td align="right">      166.25</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     2923.50</td>
    <td align="right">     2702.00</td>
    <td align="right">     1797.00</td>
    <td align="right">     1252.25</td>
    <td align="right">       85.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     7778.50</td>
    <td align="right">      726.75</td>
    <td align="right">      237.25</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     4335.00</td>
    <td align="right">     1994.25</td>
    <td align="right">     1465.50</td>
    <td align="right">      939.75</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       12.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8681.75</td>
    <td align="right">     2702.00</td>
    <td align="right">     1797.00</td>
    <td align="right">     1282.75</td>
    <td align="right">     8635.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6235.10</td>
    <td align="right">      898.35</td>
    <td align="right">      475.14</td>
    <td align="right">      269.95</td>
    <td align="right">      881.45</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   342930.75</td>
    <td align="right">    49409.50</td>
    <td align="right">    26132.75</td>
    <td align="right">    14847.00</td>
    <td align="right">    48480.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     9699.11</td>
    <td align="right">      189.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1791.43</td>
    <td align="right">      283.39</td>
    <td align="right">      414.78</td>
    <td align="right">      566.80</td>
    <td align="right">     2027.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    35694.22</td>
    <td align="right">    19497.78</td>
    <td align="right">    30145.71</td>
    <td align="right">    28850.72</td>
    <td align="right">   111043.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1405.33</td>
    <td align="right">      164.88</td>
    <td align="right">      217.29</td>
    <td align="right">      283.08</td>
    <td align="right">      945.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3334.95</td>
    <td align="right">      233.44</td>
    <td align="right">      332.84</td>
    <td align="right">      481.52</td>
    <td align="right">     1158.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     9746.75</td>
    <td align="right">     1570.40</td>
    <td align="right">     2146.99</td>
    <td align="right">     1587.96</td>
    <td align="right">       46.68</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    24289.19</td>
    <td align="right">     6442.77</td>
    <td align="right">     5816.73</td>
    <td align="right">     9067.72</td>
    <td align="right">     5518.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    18622.41</td>
    <td align="right">     2973.60</td>
    <td align="right">     2792.29</td>
    <td align="right">     1109.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     1027.56</td>
    <td align="right">      229.14</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3640.76</td>
    <td align="right">     1321.85</td>
    <td align="right">     1153.44</td>
    <td align="right">      472.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     6730.18</td>
    <td align="right">      580.91</td>
    <td align="right">      979.46</td>
    <td align="right">      548.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">      887.32</td>
    <td align="right">      463.69</td>
    <td align="right">      553.04</td>
    <td align="right">      560.52</td>
    <td align="right">     1354.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     2518.33</td>
    <td align="right">     1199.37</td>
    <td align="right">     1359.55</td>
    <td align="right">     1458.30</td>
    <td align="right">     1320.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    12094.07</td>
    <td align="right">     1893.55</td>
    <td align="right">      651.24</td>
    <td align="right">       55.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    10587.20</td>
    <td align="right">     1236.09</td>
    <td align="right">      487.74</td>
    <td align="right">      106.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    33495.80</td>
    <td align="right">     5008.47</td>
    <td align="right">     1933.93</td>
    <td align="right">      465.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    10904.42</td>
    <td align="right">     1451.60</td>
    <td align="right">      483.29</td>
    <td align="right">       71.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    17910.01</td>
    <td align="right">     2278.83</td>
    <td align="right">      479.74</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     8575.47</td>
    <td align="right">      935.73</td>
    <td align="right">      192.44</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    10790.32</td>
    <td align="right">     2751.43</td>
    <td align="right">     1192.58</td>
    <td align="right">      251.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">       22.75</td>
    <td align="right">       30.51</td>
    <td align="right">       59.87</td>
    <td align="right">      117.83</td>
    <td align="right">     8718.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    27068.35</td>
    <td align="right">     5141.26</td>
    <td align="right">     1448.50</td>
    <td align="right">       83.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     7883.51</td>
    <td align="right">     1221.26</td>
    <td align="right">      231.98</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">      524.22</td>
    <td align="right">      340.39</td>
    <td align="right">      615.60</td>
    <td align="right">      526.78</td>
    <td align="right">     1812.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     8301.98</td>
    <td align="right">      990.62</td>
    <td align="right">      363.46</td>
    <td align="right">       45.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    15146.96</td>
    <td align="right">     2423.31</td>
    <td align="right">      811.05</td>
    <td align="right">       87.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    10269.02</td>
    <td align="right">     1413.66</td>
    <td align="right">      582.52</td>
    <td align="right">      152.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    32707.91</td>
    <td align="right">     5534.33</td>
    <td align="right">     2142.94</td>
    <td align="right">      518.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    10795.13</td>
    <td align="right">     1535.32</td>
    <td align="right">      504.22</td>
    <td align="right">       75.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    17884.85</td>
    <td align="right">     2300.22</td>
    <td align="right">      483.51</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     8540.32</td>
    <td align="right">      963.85</td>
    <td align="right">      199.47</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    10596.26</td>
    <td align="right">     2882.43</td>
    <td align="right">     1214.22</td>
    <td align="right">      293.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      104.27</td>
    <td align="right">       49.72</td>
    <td align="right">       78.26</td>
    <td align="right">      287.82</td>
    <td align="right">     8429.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    26025.20</td>
    <td align="right">     5831.10</td>
    <td align="right">     1763.91</td>
    <td align="right">      121.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5885.52</td>
    <td align="right">     1400.54</td>
    <td align="right">      361.15</td>
    <td align="right">        7.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     6187.59</td>
    <td align="right">      931.68</td>
    <td align="right">      245.18</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2101.79</td>
    <td align="right">      170.08</td>
    <td align="right">      279.43</td>
    <td align="right">      352.11</td>
    <td align="right">      915.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     8664.25</td>
    <td align="right">      731.23</td>
    <td align="right">      278.13</td>
    <td align="right">       28.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    16296.64</td>
    <td align="right">     1563.12</td>
    <td align="right">      562.05</td>
    <td align="right">       46.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    10888.20</td>
    <td align="right">      995.98</td>
    <td align="right">      435.79</td>
    <td align="right">       97.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    35597.42</td>
    <td align="right">     3561.29</td>
    <td align="right">     1450.20</td>
    <td align="right">      294.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    11438.54</td>
    <td align="right">     1049.54</td>
    <td align="right">      379.47</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    18734.84</td>
    <td align="right">     1549.54</td>
    <td align="right">      378.19</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     8839.35</td>
    <td align="right">      705.99</td>
    <td align="right">      155.90</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    12185.24</td>
    <td align="right">     1810.14</td>
    <td align="right">      833.92</td>
    <td align="right">      156.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">       78.53</td>
    <td align="right">       48.63</td>
    <td align="right">       64.70</td>
    <td align="right">      212.15</td>
    <td align="right">     8545.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    29320.41</td>
    <td align="right">     3358.23</td>
    <td align="right">     1002.91</td>
    <td align="right">       60.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     6734.70</td>
    <td align="right">      772.84</td>
    <td align="right">      146.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     6602.90</td>
    <td align="right">      618.28</td>
    <td align="right">      147.13</td>
    <td align="right">        4.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     2878.37</td>
    <td align="right">      264.54</td>
    <td align="right">       88.20</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      160.59</td>
    <td align="right">      159.51</td>
    <td align="right">      100.25</td>
    <td align="right">       78.13</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     3385.97</td>
    <td align="right">      333.89</td>
    <td align="right">      148.57</td>
    <td align="right">       13.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      648.27</td>
    <td align="right">      303.76</td>
    <td align="right">      224.19</td>
    <td align="right">      160.11</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    35694.22</td>
    <td align="right">    19497.78</td>
    <td align="right">    30145.71</td>
    <td align="right">    28850.72</td>
    <td align="right">   111043.08</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    10658.99</td>
    <td align="right">     1848.96</td>
    <td align="right">     1257.28</td>
    <td align="right">      906.12</td>
    <td align="right">     2760.93</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   586244.66</td>
    <td align="right">   101692.91</td>
    <td align="right">    69150.22</td>
    <td align="right">    49836.62</td>
    <td align="right">   151851.02</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     8681.75</td>
    <td align="right">       78.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     3161.00</td>
    <td align="right">      425.00</td>
    <td align="right">      771.00</td>
    <td align="right">      926.75</td>
    <td align="right">     3476.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     1784.50</td>
    <td align="right">      808.00</td>
    <td align="right">     1068.75</td>
    <td align="right">     1034.25</td>
    <td align="right">     4064.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     4249.25</td>
    <td align="right">      500.50</td>
    <td align="right">      603.75</td>
    <td align="right">      799.00</td>
    <td align="right">     2607.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     5336.50</td>
    <td align="right">      364.00</td>
    <td align="right">      539.25</td>
    <td align="right">      730.75</td>
    <td align="right">     1789.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     4138.00</td>
    <td align="right">      595.25</td>
    <td align="right">      700.50</td>
    <td align="right">      490.25</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     3245.00</td>
    <td align="right">      621.25</td>
    <td align="right">      605.25</td>
    <td align="right">      934.00</td>
    <td align="right">      532.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     4650.75</td>
    <td align="right">      604.25</td>
    <td align="right">      503.50</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     7037.25</td>
    <td align="right">     1541.50</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4909.75</td>
    <td align="right">     1745.00</td>
    <td align="right">     1546.25</td>
    <td align="right">      559.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     6731.50</td>
    <td align="right">      565.25</td>
    <td align="right">      962.50</td>
    <td align="right">      500.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     2051.25</td>
    <td align="right">     1063.25</td>
    <td align="right">     1259.75</td>
    <td align="right">     1282.75</td>
    <td align="right">     3103.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     2545.00</td>
    <td align="right">      771.75</td>
    <td align="right">      883.50</td>
    <td align="right">      927.00</td>
    <td align="right">      810.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     7274.50</td>
    <td align="right">     1082.75</td>
    <td align="right">      371.25</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     7546.25</td>
    <td align="right">      835.75</td>
    <td align="right">      310.25</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     7311.00</td>
    <td align="right">     1012.00</td>
    <td align="right">      354.25</td>
    <td align="right">       82.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     7529.75</td>
    <td align="right">      915.75</td>
    <td align="right">      275.25</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     7685.75</td>
    <td align="right">      900.75</td>
    <td align="right">      172.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7715.00</td>
    <td align="right">      870.50</td>
    <td align="right">      173.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     6347.50</td>
    <td align="right">     1539.75</td>
    <td align="right">      714.00</td>
    <td align="right">      158.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">       12.00</td>
    <td align="right">       16.25</td>
