    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      104.50</td>
    <td align="right">       31.37</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.50</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       88.31</td>
    <td align="right">       26.51</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       6.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      290.90</td>
    <td align="right">       87.32</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       91.82</td>
    <td align="right">       27.56</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       6.10</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      147.01</td>
    <td align="right">       44.13</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       69.02</td>
    <td align="right">       20.72</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       7.72</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      106.58</td>
    <td align="right">       31.99</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.42</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      239.97</td>
    <td align="right">       72.03</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       3.05</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       66.40</td>
    <td align="right">       19.93</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       7.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      206.99</td>
    <td align="right">       62.13</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       3.36</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      394.04</td>
    <td align="right">      118.28</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      264.94</td>
    <td align="right">       79.53</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.87</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      872.70</td>
    <td align="right">      261.97</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.64</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      275.45</td>
    <td align="right">       82.68</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.81</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      441.02</td>
    <td align="right">      132.38</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.18</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      207.06</td>
    <td align="right">       62.15</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       3.35</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      319.73</td>
    <td align="right">       95.98</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.57</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      719.90</td>
    <td align="right">      216.10</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      163.31</td>
    <td align="right">       49.02</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       3.94</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      157.30</td>
    <td align="right">       47.22</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.05</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       69.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       7.73</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      131.35</td>
    <td align="right">       39.43</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.62</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       88.31</td>
    <td align="right">       26.51</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       6.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      290.90</td>
    <td align="right">       87.32</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       91.82</td>
    <td align="right">       27.56</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       6.10</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      147.01</td>
    <td align="right">       44.13</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       69.02</td>
    <td align="right">       20.72</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       7.72</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      106.58</td>
    <td align="right">       31.99</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.42</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      239.97</td>
    <td align="right">       72.03</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       3.05</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       54.44</td>
    <td align="right">       16.34</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       9.47</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">       52.43</td>
    <td align="right">       15.74</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       9.79</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.09</td>
    <td align="right">     1129.63</td>
    <td align="right">      595.58</td>
    <td align="right">        0.53</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.12</td>
    <td align="right">     1129.63</td>
    <td align="right">      791.96</td>
    <td align="right">        0.70</td>
    <td align="right">       1.00</td>
    <td align="right">       1.44</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.08</td>
    <td align="right">      146.21</td>
    <td align="right">       70.14</td>
    <td align="right">        0.48</td>
    <td align="right">       1.00</td>
    <td align="right">       4.19</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.12</td>
    <td align="right">      146.21</td>
    <td align="right">      108.76</td>
    <td align="right">        0.74</td>
    <td align="right">       1.00</td>
    <td align="right">       3.70</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.11</td>
    <td align="right">      344.85</td>
    <td align="right">      225.23</td>
    <td align="right">        0.65</td>
    <td align="right">       1.00</td>
    <td align="right">       2.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.10</td>
    <td align="right">      344.85</td>
    <td align="right">      202.69</td>
    <td align="right">        0.59</td>
    <td align="right">       1.00</td>
    <td align="right">       2.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.11</td>
    <td align="right">      114.95</td>
    <td align="right">       75.08</td>
    <td align="right">        0.65</td>
    <td align="right">       1.00</td>
    <td align="right">       4.55</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.10</td>
    <td align="right">      114.95</td>
    <td align="right">       67.56</td>
    <td align="right">        0.59</td>
    <td align="right">       1.00</td>
    <td align="right">       4.68</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">        0.15</td>
    <td align="right">       89.95</td>
    <td align="right">       71.47</td>
    <td align="right">        0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       5.70</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-6</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">        0.15</td>
    <td align="right">      232.06</td>
    <td align="right">      184.38</td>
    <td align="right">        0.79</td>
    <td align="right">       1.00</td>
    <td align="right">       2.97</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-8</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-9</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE SECONDARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.001666</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE PRIMARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       12.40</td>
    <td align="right">    0.001666</td>
    <td align="right">        0.01</td>
    <td align="right">        9.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE CW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">    0.002459</td>
    <td align="right">        0.05</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   16.313340</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">    0.000400</td>
    <td align="right">        0.01</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP-2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">    0.000400</td>
    <td align="right">        0.01</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       52.34</td>
    <td align="right">   395401.59</td>
    <td align="right">        0.80</td>
    <td align="right">        0.44</td>
    <td align="right">       0.34</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[Btu/h]</td>
    <td align="right">TypeReference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [F]</td>
    <td align="right">Rated Leaving Evaporator Temperature [F]</td>
    <td align="right">Reference Entering Condenser Temperature [F]</td>
    <td align="right">Reference Leaving Evaporator Temperature [F]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [lb/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [lb/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">       10.00</td>
    <td align="right">        4.45</td>
    <td align="right">       10.00</td>
    <td align="right">        4.45</td>
    <td align="right">        7.34</td>
    <td align="right">        7.45</td>
    <td align="right">       0.15</td>
    <td align="right">Electricity</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency[Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">       10.00</td>
    <td align="right">        0.81</td>
    <td align="right">       10.00</td>
    <td align="right">        0.81</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE BLR-2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">       10.00</td>
    <td align="right">        0.81</td>
    <td align="right">       10.00</td>
    <td align="right">        0.81</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [F]</td>
    <td align="right">Approach [F]</td>
    <td align="right">Design Fan Power [Btu/h]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [F]</td>
    <td align="right">Design Water Flow Rate [gal/min]</td>
    <td align="right">Leaving Water Setpoint Temperature [F]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       42.00</td>
    <td align="right">       40.68</td>
    <td align="right">        0.16</td>
    <td align="right">       72.32</td>
    <td align="right">    0.002459</td>
    <td align="right">       81.00</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow [ft3/min]</td>
    <td align="right">Supply Cooling Setpoint [F]</td>
    <td align="right">Supply Heating Setpoint [F]</td>
    <td align="right">Heating Capacity [Btu/h]</td>
    <td align="right">Cooling Capacity [ton]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [ft3/min]</td>
    <td align="right">Secondary Air Flow Rate [ft3/min]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      342.78</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">    19675.80</td>
    <td align="right">        3.21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">Constant-1.0</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      337.68</td>
    <td align="right">       57.99</td>
    <td align="right">       92.00</td>
    <td align="right">    21364.42</td>
    <td align="right">        2.50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">Constant-1.0</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3208.99</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">       73.93</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    23873.85</td>
    <td align="right">        1.88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      250.39</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    58026.04</td>
    <td align="right">        7.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      124.85</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    45337.99</td>
    <td align="right">        2.83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3879.72</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">    12497.14</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">    11706.69</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     8278.17</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      107.75</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">     9737.23</td>
    <td align="right">        1.81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">        0.00</td>
    <td align="right">       38.47</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     4877.16</td>
    <td align="right">        0.93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.05</td>
    <td align="right">       92.00</td>
    <td align="right">     1160.64</td>
    <td align="right">        2.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      344.85</td>
    <td align="right">       60.00</td>
    <td align="right">       90.01</td>
    <td align="right">    17456.53</td>
    <td align="right">        5.52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.05</td>
    <td align="right">       92.00</td>
    <td align="right">     3403.14</td>
    <td align="right">        7.17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      114.95</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">    18170.28</td>
    <td align="right">        2.43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.05</td>
    <td align="right">       92.00</td>
    <td align="right">     1148.91</td>
    <td align="right">        2.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     6070.82</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     1149.43</td>
    <td align="right">        0.27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     6478.71</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     3038.98</td>
    <td align="right">        0.42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [lb/s]</td>
    <td align="right">Outdoor Airflow [lb/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:42:12</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    38541.99</td>
    <td align="right">    38541.99</td>
    <td align="right">       18.74</td>
    <td align="right">    1781.065</td>
    <td align="right">    1781.065</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00973</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     342.780</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    29960.18</td>
    <td align="right">    29960.18</td>
    <td align="right">       17.16</td>
    <td align="right">    1384.491</td>
    <td align="right">    1384.491</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.01025</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     337.679</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      20.240</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">      194.00</td>
    <td align="right">       90.30</td>
    <td align="right">     0.03191</td>
    <td align="right">       80.21</td>
    <td align="right">     0.00883</td>
    <td align="right">      20.240</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    22502.20</td>
    <td align="right">    22502.20</td>
    <td align="right">       18.26</td>
    <td align="right">    1039.850</td>
    <td align="right">    1039.850</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       77.73</td>
    <td align="right">     0.00883</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    85180.74</td>
    <td align="right">    85180.74</td>
    <td align="right">       20.41</td>
    <td align="right">    3936.290</td>
    <td align="right">    3936.290</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       78.19</td>
    <td align="right">     0.00883</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    33900.15</td>
    <td align="right">    33900.15</td>
    <td align="right">       16.29</td>
    <td align="right">    1566.561</td>
    <td align="right">    1566.561</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       79.84</td>
    <td align="right">     0.00883</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      32.286</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      194.00</td>
    <td align="right">       96.39</td>
    <td align="right">     0.03618</td>
    <td align="right">       79.11</td>
    <td align="right">     0.00883</td>
    <td align="right">      32.286</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    21745.10</td>
    <td align="right">    21745.10</td>
    <td align="right">        6.54</td>
    <td align="right">    1004.863</td>
    <td align="right">    1004.863</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    11211.82</td>
    <td align="right">    11211.82</td>
    <td align="right">       17.48</td>
    <td align="right">     518.110</td>
    <td align="right">     518.110</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      38.468</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    16608.64</td>
    <td align="right">    16608.64</td>
    <td align="right">       12.57</td>
    <td align="right">     767.503</td>
    <td align="right">     767.503</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     104.505</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    18469.93</td>
    <td align="right">    18469.93</td>
    <td align="right">       16.54</td>
    <td align="right">     853.515</td>
    <td align="right">     853.515</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    51492.46</td>
    <td align="right">    51492.46</td>
    <td align="right">       14.00</td>
    <td align="right">    2379.520</td>
    <td align="right">    2379.520</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    15792.30</td>
    <td align="right">    15792.30</td>
    <td align="right">       13.60</td>
    <td align="right">     729.779</td>
    <td align="right">     729.779</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    18478.49</td>
    <td align="right">    18478.49</td>
    <td align="right">        9.94</td>
    <td align="right">     853.910</td>
    <td align="right">     853.910</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    10090.82</td>
    <td align="right">    10090.82</td>
    <td align="right">       11.56</td>
    <td align="right">     466.307</td>
    <td align="right">     466.307</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    16745.86</td>
    <td align="right">    16745.86</td>
    <td align="right">       12.43</td>
    <td align="right">     773.843</td>
    <td align="right">     773.843</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    28694.69</td>
    <td align="right">    28694.69</td>
    <td align="right">      105.32</td>
    <td align="right">    1326.011</td>
    <td align="right">    1326.011</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.05</td>
    <td align="right">     0.00861</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    32001.37</td>
    <td align="right">    32001.37</td>
    <td align="right">       10.55</td>
    <td align="right">    1478.816</td>
    <td align="right">    1478.816</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     8084.62</td>
    <td align="right">     8084.62</td>
    <td align="right">        9.63</td>
    <td align="right">     373.599</td>
    <td align="right">     373.599</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      66.403</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    66238.51</td>
    <td align="right">    66238.51</td>
    <td align="right">       19.22</td>
    <td align="right">    3060.950</td>
    <td align="right">    3060.950</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00923</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    35463.77</td>
    <td align="right">    35463.77</td>
    <td align="right">       40.65</td>
    <td align="right">    1638.817</td>
    <td align="right">    1638.817</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:30:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       78.38</td>
    <td align="right">     0.00883</td>
    <td align="right">     206.988</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    62176.21</td>
    <td align="right">    62176.21</td>
    <td align="right">       37.44</td>
    <td align="right">    2873.227</td>
    <td align="right">    2873.227</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     394.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    56206.83</td>
    <td align="right">    56206.83</td>
    <td align="right">       50.33</td>
    <td align="right">    2597.376</td>
    <td align="right">    2597.376</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     264.939</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">   153559.79</td>
    <td align="right">   153559.79</td>
    <td align="right">       41.75</td>
    <td align="right">    7096.156</td>
    <td align="right">    7096.156</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     872.699</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    47223.12</td>
    <td align="right">    47223.12</td>
    <td align="right">       40.67</td>
    <td align="right">    2182.229</td>
    <td align="right">    2182.229</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     275.447</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    55318.84</td>
    <td align="right">    55318.84</td>
    <td align="right">       29.76</td>
    <td align="right">    2556.341</td>
    <td align="right">    2556.341</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     441.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    30449.15</td>
    <td align="right">    30449.15</td>
    <td align="right">       34.89</td>
    <td align="right">    1407.087</td>
    <td align="right">    1407.087</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     207.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    51738.00</td>
    <td align="right">    51738.00</td>
    <td align="right">       38.39</td>
    <td align="right">    2390.867</td>
    <td align="right">    2390.867</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     319.731</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    86067.22</td>
    <td align="right">    86067.22</td>
    <td align="right">      315.89</td>
    <td align="right">    3977.255</td>
    <td align="right">    3977.255</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.05</td>
    <td align="right">     0.00861</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">   101082.28</td>
    <td align="right">   101082.28</td>
    <td align="right">       33.31</td>
    <td align="right">    4671.116</td>
    <td align="right">    4671.116</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     719.898</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    19604.19</td>
    <td align="right">    19604.19</td>
    <td align="right">       28.48</td>
    <td align="right">     905.930</td>
    <td align="right">     905.930</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     163.311</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    27629.38</td>
    <td align="right">    27629.38</td>
    <td align="right">       41.67</td>
    <td align="right">    1276.782</td>
    <td align="right">    1276.782</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     157.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    29205.95</td>
    <td align="right">    29205.95</td>
    <td align="right">        8.48</td>
    <td align="right">    1349.637</td>
    <td align="right">    1349.637</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    13729.02</td>
    <td align="right">    13729.02</td>
    <td align="right">       15.74</td>
    <td align="right">     634.432</td>
    <td align="right">     634.432</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      68.996</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    24379.18</td>
    <td align="right">    24379.18</td>
    <td align="right">       14.68</td>
    <td align="right">    1126.587</td>
    <td align="right">    1126.587</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     131.346</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    21116.97</td>
    <td align="right">    21116.97</td>
    <td align="right">       18.91</td>
    <td align="right">     975.837</td>
    <td align="right">     975.837</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    59141.13</td>
    <td align="right">    59141.13</td>
    <td align="right">       16.08</td>
    <td align="right">    2732.973</td>
    <td align="right">    2732.973</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    18325.31</td>
    <td align="right">    18325.31</td>
    <td align="right">       15.78</td>
    <td align="right">     846.832</td>
    <td align="right">     846.832</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    22817.02</td>
    <td align="right">    22817.02</td>
    <td align="right">       12.27</td>
    <td align="right">    1054.398</td>
    <td align="right">    1054.398</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    10815.64</td>
    <td align="right">    10815.64</td>
    <td align="right">       12.39</td>
    <td align="right">     499.802</td>
    <td align="right">     499.802</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    20576.88</td>
    <td align="right">    20576.88</td>
    <td align="right">       15.27</td>
    <td align="right">     950.879</td>
    <td align="right">     950.879</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    28665.76</td>
    <td align="right">    28665.76</td>
    <td align="right">      105.21</td>
    <td align="right">    1324.674</td>
    <td align="right">    1324.674</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.05</td>
    <td align="right">     0.00861</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    34529.95</td>
    <td align="right">    34529.95</td>
    <td align="right">       11.38</td>
    <td align="right">    1595.665</td>
    <td align="right">    1595.665</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7685.06</td>
    <td align="right">     7685.06</td>
    <td align="right">       11.16</td>
    <td align="right">     355.134</td>
    <td align="right">     355.134</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      54.437</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     8980.29</td>
    <td align="right">     8980.29</td>
    <td align="right">       13.55</td>
    <td align="right">     414.989</td>
    <td align="right">     414.989</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      52.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     3275.18</td>
    <td align="right">     3275.18</td>
    <td align="right">       31.86</td>
    <td align="right">     151.350</td>
    <td align="right">     151.350</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     5016.94</td>
    <td align="right">     5016.94</td>
    <td align="right">       18.41</td>
    <td align="right">     231.838</td>
    <td align="right">     231.838</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     3514.78</td>
    <td align="right">     3514.78</td>
    <td align="right">        5.84</td>
    <td align="right">      98.527</td>
    <td align="right">      98.527</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     4729.25</td>
    <td align="right">     4729.25</td>
    <td align="right">        4.58</td>
    <td align="right">     132.571</td>
    <td align="right">     132.571</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    19675.80</td>
    <td align="right">    19675.80</td>
    <td align="right">        9.57</td>
    <td align="right">     910.068</td>
    <td align="right">     910.068</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     342.780</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    21364.42</td>
    <td align="right">    21364.42</td>
    <td align="right">       12.24</td>
    <td align="right">     988.172</td>
    <td align="right">     988.172</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     337.679</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3208.99</td>
    <td align="right">     3208.99</td>
    <td align="right">        9.51</td>
    <td align="right">      89.955</td>
    <td align="right">      89.955</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      20.240</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    23873.85</td>
    <td align="right">    23873.85</td>
    <td align="right">       19.37</td>
    <td align="right">    1104.241</td>
    <td align="right">    1104.241</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00791</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    58026.04</td>
    <td align="right">    58026.04</td>
    <td align="right">       13.90</td>
    <td align="right">    2683.887</td>
    <td align="right">    2683.887</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00789</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    45337.99</td>
    <td align="right">    45337.99</td>
    <td align="right">       21.78</td>
    <td align="right">    2097.025</td>
    <td align="right">    2097.025</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00792</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     3879.72</td>
    <td align="right">     3879.72</td>
    <td align="right">       14.79</td>
    <td align="right">     108.757</td>
    <td align="right">     108.757</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">    11706.69</td>
    <td align="right">    11706.69</td>
    <td align="right">        8.75</td>
    <td align="right">     328.165</td>
    <td align="right">     328.165</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     8278.17</td>
    <td align="right">     8278.17</td>
    <td align="right">        9.07</td>
    <td align="right">     232.055</td>
    <td align="right">     232.055</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      32.286</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     9737.23</td>
    <td align="right">     9737.23</td>
    <td align="right">        2.93</td>
    <td align="right">     450.378</td>
    <td align="right">     450.378</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     4877.16</td>
    <td align="right">     4877.16</td>
    <td align="right">        7.61</td>
    <td align="right">     225.584</td>
    <td align="right">     225.584</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00791</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      38.468</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     6252.99</td>
    <td align="right">     6252.99</td>
    <td align="right">        4.73</td>
    <td align="right">     289.220</td>
    <td align="right">     289.220</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     104.505</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     8110.25</td>
    <td align="right">     8110.25</td>
    <td align="right">        7.26</td>
    <td align="right">     375.125</td>
    <td align="right">     375.125</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    17242.49</td>
    <td align="right">    17242.49</td>
    <td align="right">        4.69</td>
    <td align="right">     797.519</td>
    <td align="right">     797.519</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     6127.41</td>
    <td align="right">     6127.41</td>
    <td align="right">        5.28</td>
    <td align="right">     283.412</td>
    <td align="right">     283.412</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00771</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     8720.61</td>
    <td align="right">     8720.61</td>
    <td align="right">        4.69</td>
    <td align="right">     403.356</td>
    <td align="right">     403.356</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     6119.05</td>
    <td align="right">     6119.05</td>
    <td align="right">        7.01</td>
    <td align="right">     283.025</td>
    <td align="right">     283.025</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     8730.19</td>
    <td align="right">     8730.19</td>
    <td align="right">        6.48</td>
    <td align="right">     403.799</td>
    <td align="right">     403.799</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     1160.64</td>
    <td align="right">     1160.64</td>
    <td align="right">        4.26</td>
    <td align="right">      53.683</td>
    <td align="right">      53.683</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    13976.49</td>
    <td align="right">    13976.49</td>
    <td align="right">        4.61</td>
    <td align="right">     646.457</td>
    <td align="right">     646.457</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00776</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5322.09</td>
    <td align="right">     5322.09</td>
    <td align="right">        6.34</td>
    <td align="right">     246.163</td>
    <td align="right">     246.163</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      66.403</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    17456.53</td>
    <td align="right">    17456.53</td>
    <td align="right">        5.07</td>
    <td align="right">     807.420</td>
    <td align="right">     807.420</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.01</td>
    <td align="right">     0.00793</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    18931.15</td>
    <td align="right">    18931.15</td>
    <td align="right">       21.70</td>
    <td align="right">     875.625</td>
    <td align="right">     875.625</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     206.988</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    21881.64</td>
    <td align="right">    21881.64</td>
    <td align="right">       13.17</td>
    <td align="right">    1012.095</td>
    <td align="right">    1012.095</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     394.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    21538.19</td>
    <td align="right">    21538.19</td>
    <td align="right">       19.29</td>
    <td align="right">     996.209</td>
    <td align="right">     996.209</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     264.939</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    47147.22</td>
    <td align="right">    47147.22</td>
    <td align="right">       12.82</td>
    <td align="right">    2180.707</td>
    <td align="right">    2180.707</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     872.699</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    17869.31</td>
    <td align="right">    17869.31</td>
    <td align="right">       15.39</td>
    <td align="right">     826.512</td>
    <td align="right">     826.512</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     275.447</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    26780.73</td>
    <td align="right">    26780.73</td>
    <td align="right">       14.41</td>
    <td align="right">    1238.693</td>
    <td align="right">    1238.693</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     441.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    18290.85</td>
    <td align="right">    18290.85</td>
    <td align="right">       20.96</td>
    <td align="right">     846.010</td>
    <td align="right">     846.010</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     207.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    25891.14</td>
    <td align="right">    25891.14</td>
    <td align="right">       19.21</td>
    <td align="right">    1197.547</td>
    <td align="right">    1197.547</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00763</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     319.731</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     3403.14</td>
    <td align="right">     3403.14</td>
    <td align="right">       12.49</td>
    <td align="right">     157.406</td>
    <td align="right">     157.406</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00794</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    34630.58</td>
    <td align="right">    34630.58</td>
    <td align="right">       11.41</td>
    <td align="right">    1601.774</td>
    <td align="right">    1601.774</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     719.898</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     9183.14</td>
    <td align="right">     9183.14</td>
    <td align="right">       13.34</td>
    <td align="right">     424.749</td>
    <td align="right">     424.749</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     163.311</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    17958.59</td>
    <td align="right">    17958.59</td>
    <td align="right">       27.09</td>
    <td align="right">     830.642</td>
    <td align="right">     830.642</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     157.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    18170.28</td>
    <td align="right">    18170.28</td>
    <td align="right">        5.27</td>
    <td align="right">     840.433</td>
    <td align="right">     840.433</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     9565.32</td>
    <td align="right">     9565.32</td>
    <td align="right">       10.96</td>
    <td align="right">     442.426</td>
    <td align="right">     442.426</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      68.996</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    13380.51</td>
    <td align="right">    13380.51</td>
    <td align="right">        8.06</td>
    <td align="right">     618.891</td>
    <td align="right">     618.891</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00780</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     131.346</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    11334.98</td>
    <td align="right">    11334.98</td>
    <td align="right">       10.15</td>
    <td align="right">     524.278</td>
    <td align="right">     524.278</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    29226.37</td>
    <td align="right">    29226.37</td>
    <td align="right">        7.95</td>
    <td align="right">    1351.812</td>
    <td align="right">    1351.812</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00780</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    10262.23</td>
    <td align="right">    10262.23</td>
    <td align="right">        8.84</td>
    <td align="right">     474.660</td>
    <td align="right">     474.660</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    15773.19</td>
    <td align="right">    15773.19</td>
    <td align="right">        8.49</td>
    <td align="right">     729.560</td>
    <td align="right">     729.560</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     9348.56</td>
    <td align="right">     9348.56</td>
    <td align="right">       10.71</td>
    <td align="right">     432.401</td>
    <td align="right">     432.401</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    13584.66</td>
    <td align="right">    13584.66</td>
    <td align="right">       10.08</td>
    <td align="right">     628.333</td>
    <td align="right">     628.333</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     1148.91</td>
    <td align="right">     1148.91</td>
    <td align="right">        4.22</td>
    <td align="right">      53.141</td>
    <td align="right">      53.141</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00793</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    22681.94</td>
    <td align="right">    22681.94</td>
    <td align="right">        7.48</td>
    <td align="right">    1049.111</td>
    <td align="right">    1049.111</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     5554.40</td>
    <td align="right">     5554.40</td>
    <td align="right">        8.07</td>
    <td align="right">     256.909</td>
    <td align="right">     256.909</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      54.437</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     8474.25</td>
    <td align="right">     8474.25</td>
    <td align="right">       12.78</td>
    <td align="right">     391.961</td>
    <td align="right">     391.961</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      52.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     6070.82</td>
    <td align="right">     6070.82</td>
    <td align="right">       18.67</td>
    <td align="right">     170.179</td>
    <td align="right">     170.179</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00763</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     1149.43</td>
    <td align="right">     1149.43</td>
    <td align="right">       11.18</td>
    <td align="right">      53.165</td>
    <td align="right">      53.165</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00773</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     6478.71</td>
    <td align="right">     6478.71</td>
    <td align="right">       14.47</td>
    <td align="right">     181.613</td>
    <td align="right">     181.613</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     3038.98</td>
    <td align="right">     3038.98</td>
    <td align="right">       11.15</td>
    <td align="right">     140.563</td>
    <td align="right">     140.563</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00783</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    12497.14</td>
    <td align="right">    12497.14</td>
    <td align="right">       19.01</td>
    <td align="right">     350.323</td>
    <td align="right">     350.323</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">     9311.91</td>
    <td align="right">     9311.91</td>
    <td align="right">     7364.39</td>
    <td align="right">     7364.39</td>
    <td align="right">   9311.9090</td>
    <td align="right">   7364.3915</td>
    <td align="right">   9311.9090</td>
    <td align="right">      0.7909</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">     2848.98</td>
    <td align="right">     2848.98</td>
    <td align="right">      729.64</td>
    <td align="right">      729.64</td>
    <td align="right">   2848.9841</td>
    <td align="right">    729.6448</td>
    <td align="right">   2848.9841</td>
    <td align="right">      0.2561</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">     7038.21</td>
    <td align="right">     7038.21</td>
    <td align="right">      964.83</td>
    <td align="right">      964.83</td>
    <td align="right">   7038.2050</td>
    <td align="right">    964.8257</td>
    <td align="right">   7038.2050</td>
    <td align="right">      0.1371</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">     2674.31</td>
    <td align="right">     2674.31</td>
    <td align="right">      893.57</td>
    <td align="right">      893.57</td>
    <td align="right">   2674.3114</td>
    <td align="right">    893.5733</td>
    <td align="right">   2674.3114</td>
    <td align="right">      0.3341</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">      383.19</td>
    <td align="right">      383.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    383.1874</td>
    <td align="right">      0.0000</td>
    <td align="right">    383.1874</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.53</td>
    <td align="right">       98.53</td>
    <td align="right">      0.0000</td>
    <td align="right">     98.5270</td>
    <td align="right">     98.5270</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.57</td>
    <td align="right">      132.57</td>
    <td align="right">      0.0000</td>
    <td align="right">    132.5713</td>
    <td align="right">    132.5713</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">       20.24</td>
    <td align="right">       20.24</td>
    <td align="right">       89.95</td>
    <td align="right">       89.95</td>
    <td align="right">     20.2401</td>
    <td align="right">     89.9550</td>
    <td align="right">     89.9550</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.76</td>
    <td align="right">      108.76</td>
    <td align="right">      0.0000</td>
    <td align="right">    108.7572</td>
    <td align="right">    108.7572</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      350.32</td>
    <td align="right">      350.32</td>
    <td align="right">      0.0000</td>
    <td align="right">    350.3225</td>
    <td align="right">    350.3225</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.16</td>
    <td align="right">      328.16</td>
    <td align="right">      0.0000</td>
    <td align="right">    328.1645</td>
    <td align="right">    328.1645</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">       32.29</td>
    <td align="right">       32.29</td>
    <td align="right">      232.06</td>
    <td align="right">      232.06</td>
    <td align="right">     32.2862</td>
    <td align="right">    232.0555</td>
    <td align="right">    232.0555</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.18</td>
    <td align="right">      170.18</td>
    <td align="right">      0.0000</td>
    <td align="right">    170.1786</td>
    <td align="right">    170.1786</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.61</td>
    <td align="right">      181.61</td>
    <td align="right">      0.0000</td>
    <td align="right">    181.6126</td>
    <td align="right">    181.6126</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  104.504349</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  104.504349</td>
    <td align="right">       78.35</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885769</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886151</td>
    <td align="right">     42.7524</td>
    <td align="right">    16608.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   88.313054</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">   88.313054</td>
    <td align="right">       78.27</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00878277</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877692</td>
    <td align="right">     42.3496</td>
    <td align="right">    18469.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  290.899568</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  290.899568</td>
    <td align="right">       78.31</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00882911</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882851</td>
    <td align="right">     42.5955</td>
    <td align="right">    51492.46</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   91.815564</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">   91.815564</td>
    <td align="right">       78.32</td>
    <td align="right">       62.80</td>
    <td align="right">  0.00883804</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883871</td>
    <td align="right">     42.6440</td>
    <td align="right">    15792.30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  147.006611</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.94</td>
    <td align="right">  147.006611</td>
    <td align="right">       78.44</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00894166</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896417</td>
    <td align="right">     43.2411</td>
    <td align="right">    18478.49</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   69.019905</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.97</td>
    <td align="right">   69.019905</td>
    <td align="right">       77.05</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887635</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888518</td>
    <td align="right">     42.8643</td>
    <td align="right">    10090.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  106.577118</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  106.577118</td>
    <td align="right">       78.39</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00884899</td>
    <td align="right">       57.06</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885144</td>
    <td align="right">     42.6992</td>
    <td align="right">    16745.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  239.966247</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.96</td>
    <td align="right">  239.966247</td>
    <td align="right">       76.96</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00890749</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892336</td>
    <td align="right">     43.0459</td>
    <td align="right">    32001.37</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   66.403397</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.94</td>
    <td align="right">   66.403397</td>
    <td align="right">       78.46</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00895225</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897793</td>
    <td align="right">     43.3064</td>
    <td align="right">     8084.62</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  206.987923</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 11:30:00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.98</td>
    <td align="right">  206.987923</td>
    <td align="right">       79.79</td>
    <td align="right">       63.29</td>
    <td align="right">  0.00882916</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       78.38</td>
    <td align="right">  0.00883149</td>
    <td align="right">       62.81</td>
    <td align="right">    100.0000</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00882883</td>
    <td align="right">     39.8895</td>
    <td align="right">    35463.77</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  394.039069</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  394.039069</td>
    <td align="right">       78.39</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00884740</td>
    <td align="right">       57.06</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884958</td>
    <td align="right">     42.6903</td>
    <td align="right">    62176.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  264.939462</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">  264.939462</td>
    <td align="right">       78.26</td>
    <td align="right">       62.69</td>
    <td align="right">  0.00877893</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877274</td>
    <td align="right">     42.3297</td>
    <td align="right">    56206.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  872.699704</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  872.699704</td>
    <td align="right">       78.32</td>
    <td align="right">       62.79</td>
    <td align="right">  0.00883092</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883057</td>
    <td align="right">     42.6053</td>
    <td align="right">   153559.79</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  275.446291</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  275.446291</td>
    <td align="right">       78.32</td>
    <td align="right">       62.80</td>
    <td align="right">  0.00883892</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883971</td>
    <td align="right">     42.6488</td>
    <td align="right">    47223.12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  441.018832</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.94</td>
    <td align="right">  441.018832</td>
    <td align="right">       78.44</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00894190</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896452</td>
    <td align="right">     43.2427</td>
    <td align="right">    55318.84</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  207.059915</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.97</td>
    <td align="right">  207.059915</td>
    <td align="right">       77.05</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887415</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888254</td>
    <td align="right">     42.8517</td>
    <td align="right">    30449.15</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  319.730354</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  319.730354</td>
    <td align="right">       78.38</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00884024</td>
    <td align="right">       57.06</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884125</td>
    <td align="right">     42.6505</td>
    <td align="right">    51738.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  719.897740</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.97</td>
    <td align="right">  719.897740</td>
    <td align="right">       77.01</td>
    <td align="right">       62.43</td>
    <td align="right">  0.00888991</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00890163</td>
    <td align="right">     42.9426</td>
    <td align="right">   101082.28</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  163.310793</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.94</td>
    <td align="right">  163.310793</td>
    <td align="right">       78.46</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00895925</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898692</td>
    <td align="right">     43.3492</td>
    <td align="right">    19604.19</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  157.295463</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.98</td>
    <td align="right">  157.295463</td>
    <td align="right">       77.21</td>
    <td align="right">       62.39</td>
    <td align="right">  0.00882097</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882032</td>
    <td align="right">     42.5557</td>
    <td align="right">    27629.38</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   68.996108</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">   68.996108</td>
    <td align="right">       78.28</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00879572</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879112</td>
    <td align="right">     42.4171</td>
    <td align="right">    13729.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  131.346356</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">  131.346356</td>
    <td align="right">       78.34</td>
    <td align="right">       62.75</td>
    <td align="right">  0.00880178</td>
    <td align="right">       57.06</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879757</td>
    <td align="right">     42.4416</td>
    <td align="right">    24379.18</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   88.313054</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">   88.313054</td>
    <td align="right">       78.23</td>
    <td align="right">       62.64</td>
    <td align="right">  0.00875058</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00874234</td>
    <td align="right">     42.1846</td>
    <td align="right">    21116.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  290.899568</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">  290.899568</td>
    <td align="right">       78.27</td>
    <td align="right">       62.71</td>
    <td align="right">  0.00878962</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878440</td>
    <td align="right">     42.3852</td>
    <td align="right">    59141.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   91.815564</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">   91.815564</td>
    <td align="right">       78.28</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00879472</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879001</td>
    <td align="right">     42.4119</td>
    <td align="right">    18325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  147.006611</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  147.006611</td>
    <td align="right">       78.36</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00886710</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887255</td>
    <td align="right">     42.8049</td>
    <td align="right">    22817.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   69.019905</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">   69.019905</td>
    <td align="right">       78.35</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00886307</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886782</td>
    <td align="right">     42.7824</td>
    <td align="right">    10815.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  106.577118</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">  106.577118</td>
    <td align="right">       78.32</td>
    <td align="right">       62.73</td>
    <td align="right">  0.00879212</td>
    <td align="right">       57.06</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878687</td>
    <td align="right">     42.3902</td>
    <td align="right">    20576.88</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  239.966247</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">  239.966247</td>
    <td align="right">       78.39</td>
    <td align="right">       62.90</td>
    <td align="right">  0.00889079</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00890094</td>
    <td align="right">     42.9401</td>
    <td align="right">    34529.95</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   54.436931</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">   54.436931</td>
    <td align="right">       78.39</td>
    <td align="right">       62.91</td>
    <td align="right">  0.00889805</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00890974</td>
    <td align="right">     42.9819</td>
    <td align="right">     7685.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   52.431854</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.98</td>
    <td align="right">   52.431854</td>
    <td align="right">       77.19</td>
    <td align="right">       62.40</td>
    <td align="right">  0.00882797</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882832</td>
    <td align="right">     42.5938</td>
    <td align="right">     8980.29</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  268121.561</td>
    <td align="right">     -999.00</td>
    <td align="right"> 1129.634059</td>
    <td align="right">  5.94950769</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   268121.56</td>
    <td align="right">   240115.10</td>
    <td align="right"> 1129.634059</td>
    <td align="right">       76.59</td>
    <td align="right">       62.64</td>
    <td align="right">  0.00912705</td>
    <td align="right">       52.79</td>
    <td align="right">       52.59</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     99.9998</td>
    <td align="right">       75.98</td>
    <td align="right">  0.00916758</td>
    <td align="right">     47.2580</td>
    <td align="right">   201508.36</td>
    <td align="right">        0.00</td>
    <td align="right">    32915.30</td>
    <td align="right">    25990.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.033429</td>
    <td align="right">       64.33</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00729005</td>
    <td align="right">       60.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">0.337916E+07</td>
    <td align="right">       66.02</td>
    <td align="right">  0.00788260</td>
    <td align="right">     57.1183</td>
    <td align="right">    32723.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   76787.538</td>
    <td align="right">     -999.00</td>
    <td align="right">  146.213699</td>
    <td align="right">  1.70388404</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    76787.54</td>
    <td align="right">    72591.33</td>
    <td align="right">  146.213699</td>
    <td align="right">       79.03</td>
    <td align="right">       63.05</td>
    <td align="right">  0.00884186</td>
    <td align="right">       55.66</td>
    <td align="right">       53.77</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0001</td>
    <td align="right">       78.73</td>
    <td align="right">  0.00884231</td>
    <td align="right">     41.6471</td>
    <td align="right">    61651.60</td>
    <td align="right">        0.00</td>
    <td align="right">     3986.50</td>
    <td align="right">     3346.89</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.033429</td>
    <td align="right">       67.65</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00755512</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right"> 437380.8311</td>
    <td align="right">       69.90</td>
    <td align="right">  0.00787544</td>
    <td align="right">     49.9290</td>
    <td align="right">     3250.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">  188402.325</td>
    <td align="right">     -999.00</td>
    <td align="right">  344.849553</td>
    <td align="right">  4.18057047</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   188402.33</td>
    <td align="right">   177199.49</td>
    <td align="right">  344.849553</td>
    <td align="right">       79.20</td>
    <td align="right">       63.16</td>
    <td align="right">  0.00887621</td>
    <td align="right">       56.15</td>
    <td align="right">       53.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    100.0002</td>
    <td align="right">       78.90</td>
    <td align="right">  0.00887842</td>
    <td align="right">     41.5823</td>
    <td align="right">   152305.73</td>
    <td align="right">        0.00</td>
    <td align="right">     9336.68</td>
    <td align="right">     7832.76</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.033429</td>
    <td align="right">       67.82</td>
    <td align="right">       57.18</td>
    <td align="right">  0.00768586</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">0.103158E+07</td>
    <td align="right">       69.10</td>
    <td align="right">  0.00793516</td>
    <td align="right">     51.7032</td>
    <td align="right">      864.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   68317.361</td>
    <td align="right">     -999.00</td>
    <td align="right">  114.950184</td>
    <td align="right">  1.51593427</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    68317.36</td>
    <td align="right">    64781.06</td>
    <td align="right">  114.950184</td>
    <td align="right">       78.34</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00881460</td>
    <td align="right">       56.15</td>
    <td align="right">       53.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     99.9999</td>
    <td align="right">       78.02</td>
    <td align="right">  0.00881375</td>
    <td align="right">     42.4879</td>
    <td align="right">    57871.71</td>
    <td align="right">        0.00</td>
    <td align="right">     2970.41</td>
    <td align="right">     2494.50</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.033429</td>
    <td align="right">       68.44</td>
    <td align="right">       57.54</td>
    <td align="right">  0.00776142</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right"> 343859.0662</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798262</td>
    <td align="right">     50.4342</td>
    <td align="right">     3365.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">       0.000</td>
    <td align="right">     -999.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000000</td>
    <td align="right">       78.17</td>
    <td align="right">       62.36</td>
    <td align="right">  0.00858140</td>
    <td align="right">       58.00</td>
    <td align="right">       54.72</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">    -999.000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00858140</td>
    <td align="right">     41.4163</td>
    <td align="right">     8292.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.033429</td>
    <td align="right">       32.00</td>
    <td align="right">       20.62</td>
    <td align="right">  0.00000000</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       20.62</td>
    <td align="right">      0.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">   98.527017</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  132.571258</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">   89.954955</td>
    <td align="right">       61.44</td>
    <td align="right">       53.09</td>
    <td align="right">  0.00679905</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     22.5003</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00794951</td>
    <td align="right">     46.9285</td>
    <td align="right">     3208.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  108.757233</td>
    <td align="right">       71.86</td>
    <td align="right">       58.97</td>
    <td align="right">  0.00784874</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00784874</td>
    <td align="right">     46.3424</td>
    <td align="right">     3879.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  350.322531</td>
    <td align="right">       71.86</td>
    <td align="right">       59.00</td>
    <td align="right">  0.00786665</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00786665</td>
    <td align="right">     46.4469</td>
    <td align="right">    12497.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  328.164534</td>
    <td align="right">       71.75</td>
    <td align="right">       58.96</td>
    <td align="right">  0.00787206</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00787206</td>
    <td align="right">     46.4777</td>
    <td align="right">    11706.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  232.055482</td>
    <td align="right">       65.42</td>
    <td align="right">       55.34</td>
    <td align="right">  0.00715682</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     13.9132</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00785508</td>
    <td align="right">     46.3787</td>
    <td align="right">     8278.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  170.178634</td>
    <td align="right">       71.86</td>
    <td align="right">       58.62</td>
    <td align="right">  0.00763283</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00763283</td>
    <td align="right">     45.0874</td>
    <td align="right">     6070.82</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">  181.612647</td>
    <td align="right">       71.86</td>
    <td align="right">       58.66</td>
    <td align="right">  0.00766087</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00766087</td>
    <td align="right">     45.2497</td>
    <td align="right">     6478.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:42:12</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  104.504349</td>
    <td align="right">  0.12884838</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  104.504349</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  104.504349</td>
    <td align="right">  0.12884838</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">      1.0099</td>
    <td align="right">  0.12884838</td>
    <td align="right">  104.504349</td>
    <td align="right">       78.35</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885769</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     107.034</td>
    <td align="right">      -106.0</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.104504E+03</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886151</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886151</td>
    <td align="right">     42.7524</td>
    <td align="right">    16608.64</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.12375984</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118424</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   88.313054</td>
    <td align="right">  0.10888536</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   88.313054</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   88.313054</td>
    <td align="right">  0.10888536</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.96</td>
    <td align="right">      1.0074</td>
    <td align="right">  0.10888536</td>
    <td align="right">   88.313054</td>
    <td align="right">       78.27</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00878277</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      90.451</td>
    <td align="right">       -89.4</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 88.31305416</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877692</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877692</td>
    <td align="right">     42.3496</td>
    <td align="right">    18469.93</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.10458521</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118416</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  290.899568</td>
    <td align="right">  0.35866390</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  290.899568</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  290.899568</td>
    <td align="right">  0.35866390</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">      1.0089</td>
    <td align="right">  0.35866390</td>
    <td align="right">  290.899568</td>
    <td align="right">       78.31</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00882911</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     297.942</td>
    <td align="right">      -296.9</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.290900E+03</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882851</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882851</td>
    <td align="right">     42.5955</td>
    <td align="right">    51492.46</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.34449938</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       80.00</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118451</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   91.815564</td>
    <td align="right">  0.11320377</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   91.815564</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   91.815564</td>
    <td align="right">  0.11320377</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">      1.0092</td>
    <td align="right">  0.11320377</td>
    <td align="right">   91.815564</td>
    <td align="right">       78.32</td>
    <td align="right">       62.80</td>
    <td align="right">  0.00883804</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      94.038</td>
    <td align="right">       -93.0</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 91.81556367</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883871</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883871</td>
    <td align="right">     42.6440</td>
    <td align="right">    15792.30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.10873308</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118418</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  147.006611</td>
    <td align="right">  0.18125143</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  147.006611</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  147.006611</td>
    <td align="right">  0.18125143</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.94</td>
    <td align="right">      1.0128</td>
    <td align="right">  0.18125143</td>
    <td align="right">  147.006611</td>
    <td align="right">       78.44</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00894166</td>
    <td align="right">        28.6</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     150.565</td>
    <td align="right">      -149.6</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.147007E+03</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896417</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896417</td>
    <td align="right">     43.2411</td>
    <td align="right">    18478.49</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.17409337</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118436</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   69.019905</td>
    <td align="right">  0.08509792</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   69.019905</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   69.019905</td>
    <td align="right">  0.08509792</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.04</td>
    <td align="right">        0.97</td>
    <td align="right">      1.0360</td>
    <td align="right">  0.08509792</td>
    <td align="right">   69.019905</td>
    <td align="right">       77.05</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887635</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      70.691</td>
    <td align="right">       -69.7</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right"> 69.01990511</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888518</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888518</td>
    <td align="right">     42.8643</td>
    <td align="right">    10090.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.08173719</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118402</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  106.577118</td>
    <td align="right">  0.13140399</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  106.577118</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  106.577118</td>
    <td align="right">  0.13140399</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.95</td>
    <td align="right">      1.0083</td>
    <td align="right">  0.13140399</td>
    <td align="right">  106.577118</td>
    <td align="right">       78.39</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00884899</td>
    <td align="right">        28.5</td>
    <td align="right">       57.06</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     109.157</td>
    <td align="right">      -108.1</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">0.106577E+03</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885144</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885144</td>
    <td align="right">     42.6992</td>
    <td align="right">    16745.86</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.12621453</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118424</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  239.966247</td>
    <td align="right">  0.29586578</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">  239.966247</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  239.966247</td>
    <td align="right">  0.29586578</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.04</td>
    <td align="right">        0.96</td>
    <td align="right">      1.0363</td>
    <td align="right">  0.29586578</td>
    <td align="right">  239.966247</td>
    <td align="right">       76.96</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00890749</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     245.775</td>
    <td align="right">      -244.7</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.239966E+03</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892336</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892336</td>
    <td align="right">     43.0459</td>
    <td align="right">    32001.37</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.28418132</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       80.00</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118448</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   66.403397</td>
    <td align="right">  0.08187190</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       0.801</td>
    <td align="right">   66.403397</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   66.403397</td>
    <td align="right">  0.08187190</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">        1.01</td>
    <td align="right">        0.94</td>
    <td align="right">      1.0131</td>
    <td align="right">  0.08187190</td>
    <td align="right">   66.403397</td>
    <td align="right">       78.46</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00895225</td>
    <td align="right">        28.6</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      68.011</td>
    <td align="right">       -67.0</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 66.40339682</td>
    <td align="right">    100.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897793</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897793</td>
    <td align="right">     43.3064</td>
    <td align="right">     8084.62</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.79</td>
    <td align="right">  0.07863858</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       79.99</td>
    <td align="right">       67.02</td>
    <td align="right">  0.01118399</td>
    <td align="right">        31.4</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">    0.033429</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.899</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  206.987923</td>
    <td align="right">  0.25520524</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  0.00011122</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        1.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.00004122</td>
    <td align="right">    0.033429</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.00000000</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     3409.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-0.633133E+10</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00004122</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
  </tr>
  <tr>
