    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">0.40864</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [Btu/h]</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    69646.63</td>
    <td align="right">  2702.52084</td>
    <td align="right">  2702.52084</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    75678.30</td>
    <td align="right">  1663.79216</td>
    <td align="right">  1663.79216</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">      635.25</td>
    <td align="right">    32.28622</td>
    <td align="right">    32.28622</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     9254.37</td>
    <td align="right">   309.61860</td>
    <td align="right">   309.61860</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">   103956.10</td>
    <td align="right">  3938.21984</td>
    <td align="right">  3938.21984</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    54622.44</td>
    <td align="right">  1049.08885</td>
    <td align="right">  1049.08885</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">   128062.87</td>
    <td align="right">  5861.54587</td>
    <td align="right">  5861.54587</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    16498.35</td>
    <td align="right">  3809.87240</td>
    <td align="right">  3809.87240</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     8228.82</td>
    <td align="right">   333.85589</td>
    <td align="right">   333.85589</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     6365.77</td>
    <td align="right">   130.09935</td>
    <td align="right">   130.09935</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     7828.70</td>
    <td align="right">   311.12284</td>
    <td align="right">   311.12284</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     9869.18</td>
    <td align="right">   192.48409</td>
    <td align="right">   192.48409</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    23139.23</td>
    <td align="right">   918.45327</td>
    <td align="right">   918.45327</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    32308.98</td>
    <td align="right">   645.10585</td>
    <td align="right">   645.10585</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    42419.59</td>
    <td align="right">  1844.76672</td>
    <td align="right">  1844.76672</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    49520.51</td>
    <td align="right">   876.41938</td>
    <td align="right">   876.41938</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    36913.64</td>
    <td align="right">  1463.47439</td>
    <td align="right">  1463.47439</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    39136.08</td>
    <td align="right">   760.95329</td>
    <td align="right">   760.95329</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">   113010.80</td>
    <td align="right">  4465.16893</td>
    <td align="right">  4465.16893</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">   108258.12</td>
    <td align="right">  1899.85145</td>
    <td align="right">  1899.85145</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    40276.99</td>
    <td align="right">  1607.52098</td>
    <td align="right">  1607.52098</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    36879.46</td>
    <td align="right">   678.41093</td>
    <td align="right">   678.41093</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    65334.44</td>
    <td align="right">  2608.22001</td>
    <td align="right">  2608.22001</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    57215.01</td>
    <td align="right">  1032.94478</td>
    <td align="right">  1032.94478</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    30332.17</td>
    <td align="right">  1210.65663</td>
    <td align="right">  1210.65663</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    31696.25</td>
    <td align="right">   627.11856</td>
    <td align="right">   627.11856</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    35931.36</td>
    <td align="right">  1426.37694</td>
    <td align="right">  1426.37694</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    47184.14</td>
    <td align="right">   914.53378</td>
    <td align="right">   914.53378</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    70547.67</td>
    <td align="right">  2790.88948</td>
    <td align="right">  2790.88948</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    85356.98</td>
    <td align="right">  1452.49982</td>
    <td align="right">  1452.49982</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    10776.22</td>
    <td align="right">   460.82621</td>
    <td align="right">   460.82621</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    13356.14</td>
    <td align="right">   238.91946</td>
    <td align="right">   238.91946</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    20888.40</td>
    <td align="right">   831.58888</td>
    <td align="right">   831.58888</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    20648.71</td>
    <td align="right">   366.86436</td>
    <td align="right">   366.86436</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    25214.68</td>
    <td align="right">  1007.94479</td>
    <td align="right">  1007.94479</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    27616.80</td>
    <td align="right">   579.70332</td>
    <td align="right">   579.70332</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     8948.07</td>
    <td align="right">   356.33470</td>
    <td align="right">   356.33470</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    12760.54</td>
    <td align="right">   273.17793</td>
    <td align="right">   273.17793</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    16052.03</td>
    <td align="right">   638.43212</td>
    <td align="right">   638.43212</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    20122.07</td>
    <td align="right">   398.28385</td>
    <td align="right">   398.28385</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    13836.51</td>
    <td align="right">   552.88129</td>
    <td align="right">   552.88129</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    15569.88</td>
    <td align="right">   327.37284</td>
    <td align="right">   327.37284</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    42599.20</td>
    <td align="right">  1700.23284</td>
    <td align="right">  1700.23284</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    44153.98</td>
    <td align="right">   870.08464</td>
    <td align="right">   870.08464</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    15025.01</td>
    <td align="right">   600.80501</td>
    <td align="right">   600.80501</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    14843.74</td>
    <td align="right">   301.12284</td>
    <td align="right">   301.12284</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    24260.82</td>
    <td align="right">   970.25411</td>
    <td align="right">   970.25411</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    23141.79</td>
    <td align="right">   463.89825</td>
    <td align="right">   463.89825</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    11272.22</td>
    <td align="right">   450.74147</td>
    <td align="right">   450.74147</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    12546.09</td>
    <td align="right">   266.86437</td>
    <td align="right">   266.86437</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    13498.79</td>
    <td align="right">   537.28807</td>
    <td align="right">   537.28807</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    18689.64</td>
    <td align="right">   392.13978</td>
    <td align="right">   392.13978</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    10503.43</td>
    <td align="right">   417.49995</td>
    <td align="right">   417.49995</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    13720.57</td>
    <td align="right">   273.36861</td>
    <td align="right">   273.36861</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    27691.55</td>
    <td align="right">  1099.95749</td>
    <td align="right">  1099.95749</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    35220.27</td>
    <td align="right">   680.82619</td>
    <td align="right">   680.82619</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     8168.12</td>
    <td align="right">   326.16521</td>
    <td align="right">   326.16521</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     8349.40</td>
    <td align="right">   165.35612</td>
    <td align="right">   165.35612</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     9220.01</td>
    <td align="right">   369.08894</td>
    <td align="right">   369.08894</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    10727.50</td>
    <td align="right">   237.66946</td>
    <td align="right">   237.66946</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    37638.25</td>
    <td align="right">  1490.25405</td>
    <td align="right">  1490.25405</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    37438.44</td>
    <td align="right">   672.58466</td>
    <td align="right">   672.58466</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    13060.42</td>
    <td align="right">   520.99570</td>
    <td align="right">   520.99570</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    12446.12</td>
    <td align="right">   230.59319</td>
    <td align="right">   230.59319</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    22046.37</td>
    <td align="right">   880.29650</td>
    <td align="right">   880.29650</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    18994.47</td>
    <td align="right">   342.07623</td>
    <td align="right">   342.07623</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     9888.42</td>
    <td align="right">   394.53385</td>
    <td align="right">   394.53385</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    10615.72</td>
    <td align="right">   210.51120</td>
    <td align="right">   210.51120</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    11600.08</td>
    <td align="right">   460.14825</td>
    <td align="right">   460.14825</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    15769.96</td>
    <td align="right">   306.88555</td>
    <td align="right">   306.88555</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    21923.33</td>
    <td align="right">   865.59311</td>
    <td align="right">   865.59311</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    30417.91</td>
    <td align="right">   541.31349</td>
    <td align="right">   541.31349</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  1644.49372</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 18060.05031</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  2193.74516</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 30951.21521</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1564.00404</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   342.77538</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1564.00404</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1564.00404</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1564.00404</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User-Specified No Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1564.00404</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User-Specified No Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">COILCLG_ZNSYS_VRF</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">COILCLG_ZNSYS_VRF</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.36449</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">COILCLG_ZNSYS_VRF</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">COILHTG_ZNSYS_VRF</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">COILHTG_ZNSYS_VRF</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 62114.32162</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_VRF</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2056.58872</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_VRF</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   926.01080</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [ton]</td>
    <td align="right">     5.36449</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User-Specified Rated Total Cooling Capacity (gross) [ton]</td>
    <td align="right">     4.03346</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size Rated Total Heating Capacity [Btu/h]</td>
    <td align="right"> 62114.32162</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User-Specified Rated Total Heating Capacity [Btu/h]</td>
    <td align="right"> 46702.56137</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [ft3/min]</td>
    <td align="right">  3426.20719</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [Btu/h]</td>
    <td align="right">   206.48076</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1118.26257</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-2</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   337.66945</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1118.26257</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1118.26257</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1118.26257</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">User-Specified No Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1118.26257</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">User-Specified No Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">COILCLG_ZNSYS_VRF-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">COILCLG_ZNSYS_VRF-2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.55297</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">COILCLG_ZNSYS_VRF-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">COILHTG_ZNSYS_VRF-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">COILHTG_ZNSYS_VRF-2</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 52717.81167</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_VRF-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1745.46588</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_VRF-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   785.92526</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [ton]</td>
    <td align="right">     4.55297</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">User-Specified Rated Total Cooling Capacity (gross) [ton]</td>
    <td align="right">     3.42328</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size Rated Total Heating Capacity [Btu/h]</td>
    <td align="right"> 52717.81167</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">User-Specified Rated Total Heating Capacity [Btu/h]</td>
    <td align="right"> 39637.45465</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [ft3/min]</td>
    <td align="right">  2907.88099</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [Btu/h]</td>
    <td align="right">   175.24469</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   111.44151</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-3</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    20.24015</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  2770.78693</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 10120.77990</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1341.73712</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1232.20323</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   123.22117</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   211.86438</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.06368</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   691.80076</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 26167.94285</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 29501.27540</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.19917</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   395.36877</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3363.34703</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4173.15625</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   417.30927</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   211.86438</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.74106</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1782.77520</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 67434.01101</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 99912.35260</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     4.06125</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1339.00055</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1484.34303</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2080.84719</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   208.08472</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   211.86438</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.05317</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1335.31763</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 49819.03198</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.02505</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   667.66230</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  3291.59987</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right">  7865.92350</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  9912.35256</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 19719.98142</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  9704.99170</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 40109.23506</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   309.61860</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-7</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  7697.93269</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 27377.46355</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   707.60584</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-8</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   997.58462</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   641.12280</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   641.12280</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   641.12280</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   641.12280</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.28541</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.67236</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   641.12280</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 19363.99620</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   641.12280</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   288.68029</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  3797.23725</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 14034.11744</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-2</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1321.16509</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1321.16509</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1321.16509</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1321.16509</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.71957</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.44622</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1321.16509</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 39903.14361</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1321.16509</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   594.88031</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6973.20038</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 28919.89953</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-3</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.36916</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.91228</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 33720.60025</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   502.71195</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  7978.84514</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 24439.08552</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-4</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.76130</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     9.59293</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.111074E+06</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1655.91048</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19631.05071</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 80501.35835</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-5</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.43600</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.02777</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 35057.94474</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   522.64755</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6730.06638</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 25408.34529</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-6</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.89271</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.84778</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 56131.46997</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   836.81325</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9984.16717</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 40681.41129</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-7</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.83263</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.27605</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 26353.90603</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   392.88699</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6144.23017</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 19100.00716</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-8</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.87717</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.51456</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 40694.31076</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   606.67599</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8957.23822</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 29493.27573</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">   832.85716</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right">  8172.52077</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-9</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.58036</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.91329</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 91626.29658</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1365.97544</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 15799.13986</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 66406.34347</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-10</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   839.49142</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   839.49142</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   839.49142</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   839.49142</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.78706</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.18977</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   839.49142</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 25354.84752</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   839.49142</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   377.99338</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-10</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  5618.07128</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-10</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 18375.93723</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2270.48700</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-10</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3100.80469</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-11</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2616.77933</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2616.77933</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2616.77933</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2616.77933</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.57557</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.82580</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2616.77933</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 79034.41925</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2616.77933</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1178.25309</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-11</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 18829.12971</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-11</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 57280.42228</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-12</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4981.52479</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4981.52479</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4981.52479</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4981.52479</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    10.20788</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    12.99413</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4981.52479</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.150456E+06</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-12</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4981.52479</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-12</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  2243.01555</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-12</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 25580.46540</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-12</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.109043E+06</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-13</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3349.40636</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3349.40636</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3349.40636</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3349.40636</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.03243</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     8.73680</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3349.40636</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.101162E+06</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-13</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3349.40636</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-13</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1508.13135</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-13</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 22210.28318</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-13</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 73317.25659</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-14</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right"> 11032.87996</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right"> 11032.87996</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right"> 11032.87996</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 11032.87996</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    23.28242</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    28.77880</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 11032.87996</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.333223E+06</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-14</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right"> 11032.87996</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-14</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  4967.73594</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-14</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 55451.44302</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-14</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.241504E+06</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-15</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-15</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3482.26651</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3482.26651</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3482.26651</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3482.26651</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.29469</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     9.08337</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3482.26651</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.105174E+06</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-15</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3482.26651</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-15</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1567.94714</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-15</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19801.02710</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-15</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 76225.03587</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-16</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-16</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5575.46540</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5575.46540</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5575.46540</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5575.46540</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    11.68589</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    14.54331</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5575.46540</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.168394E+06</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-16</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5575.46540</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-16</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  2510.44426</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-16</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 30148.86935</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-16</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.122044E+06</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-17</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-17</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2617.69035</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2617.69035</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2617.69035</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2617.69035</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.48925</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.82815</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2617.69035</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 79061.71811</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-17</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2617.69035</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-17</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1178.66278</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-17</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 18304.00554</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-17</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 57300.12146</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-18</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-18</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4042.11813</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4042.11813</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  4042.11813</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4042.11813</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     8.60817</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    10.54364</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  4042.11813</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.122083E+06</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-18</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4042.11813</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-18</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1820.02797</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-18</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 26692.80746</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-18</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 88479.92716</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  2376.75348</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 24517.58226</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-19</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-19</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  9101.10054</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  9101.10054</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  9101.10054</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  9101.10054</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    19.61524</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    23.73985</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  9101.10054</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.274879E+06</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-19</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  9101.10054</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-19</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  4097.92631</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-19</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 42394.15585</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-19</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.199219E+06</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-20</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-20</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.61838</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.61838</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.61838</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.61838</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.36957</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.38545</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.61838</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 62357.01155</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-20</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2064.61838</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-20</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   929.62542</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-20</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 10707.96592</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-20</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 45193.42402</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-21</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-21</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1988.55907</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1988.55907</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1988.55907</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1988.55907</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.14684</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.18709</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1988.55907</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 60060.30687</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-21</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1988.55907</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-21</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   895.38644</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-21</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 16920.18126</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-21</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 43528.79312</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   960.12700</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPUNCTRL TRMLUNIT-11</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1033.60156</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-22</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-22</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.26684</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.26684</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.26684</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.26684</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.84014</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.27526</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.26684</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 26344.80643</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-22</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   872.26684</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-22</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   392.75193</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-22</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  7973.06316</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-22</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 19093.50744</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-23</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-23</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1660.50826</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1660.50826</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1660.50826</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1660.50826</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.51938</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.33137</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1660.50826</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 50152.01817</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-23</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-23</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1660.50826</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-23</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   747.67035</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-23</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 11624.75050</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-23</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 36347.79119</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-24</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-24</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.32762</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.91228</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 33720.60025</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-24</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-24</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1116.48291</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-24</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   502.71195</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-24</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9554.92444</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-24</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 24439.08552</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-25</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-25</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.69929</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     9.59293</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.111074E+06</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-25</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-25</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3677.62665</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-25</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1655.91048</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-25</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 25395.27883</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-25</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 80501.35835</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-26</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-26</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.41563</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.02777</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 35057.94474</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-26</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-26</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1160.74138</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-26</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   522.64755</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-26</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  8788.89198</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-26</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 25408.34529</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-27</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-27</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.86940</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.84778</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 56131.46997</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-27</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-27</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1858.47434</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-27</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   836.81325</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-27</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 13539.60946</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-27</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 40681.41129</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-28</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-28</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.81752</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.27605</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 26353.90603</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-28</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-28</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   872.56345</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-28</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   392.88699</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-28</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  7789.31396</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-28</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 19100.00716</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-29</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-29</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.84671</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.51456</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 40694.31076</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-29</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-29</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1347.37271</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-29</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   606.67599</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-29</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 11445.48869</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-29</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 29493.27573</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">   783.93481</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right">  8172.52077</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-30</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-30</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.45909</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.91329</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78812</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 91626.29658</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-30</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-30</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3033.70724</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-30</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1365.97544</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-30</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19871.29577</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-30</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 66406.34347</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-31</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-31</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   688.19907</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   688.19907</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   688.19907</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   688.19907</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.44130</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.79515</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   688.19907</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 20785.63718</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-31</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-31</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   688.19907</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-31</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   309.87559</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-31</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  4826.28400</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-31</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 15064.47467</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-32</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PROPVENTONLYAIRSYS TRMLUNIT-32</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   662.86009</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   662.86009</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   662.86009</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">User-Specified Maximum Supply Air Temperature from Supplemental Heater [F]</td>
    <td align="right">    95.00000</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   662.86009</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.37489</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.72903</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   662.86009</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right"> 20020.06897</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-32</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-32</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   662.86009</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTHP-32</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   298.46215</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-32</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6937.04894</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-32</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 14509.59769</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  3539.40695</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right">  9752.36517</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   102.76651</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   102.76651</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   102.76651</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   102.76651</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.20303</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.26806</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">   171.49002</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  2249.50662</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   102.76651</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    46.27237</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">Design Size Heating Design Capacity [Btu/h]</td>
    <td align="right">  3760.07948</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZNSYS_BASEBOARD_RESISTANCE_THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">User-Specified Heating Design Capacity [Btu/h]</td>
    <td align="right"> 13426.24266</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   141.42456</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   272.39403</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   141.42456</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   272.39403</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   141.42456</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   272.39403</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   141.42456</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   272.39403</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.54503</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     0.71054</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  1209.84139</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  5962.67250</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   141.42456</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   272.39403</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   122.65208</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   700.69906</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   700.69906</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   700.69906</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1663.79216</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2702.52084</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2702.52084</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.61565</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   309.61860</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   309.61860</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.48709</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  7486.20668</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   748.62279</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  7486.20668</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  3809.87240</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  5861.54587</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  5861.54587</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.50000</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.64998</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   130.09935</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.38969</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   192.48409</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.61868</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   645.10585</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.70240</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   876.41938</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.47509</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   760.95329</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.51997</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1899.85145</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.42548</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   678.41093</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.42203</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1032.94478</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.39603</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   627.11856</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.51800</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   914.53378</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.64117</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1452.49982</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.52044</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   238.91946</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.51846</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   366.86436</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.44117</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   579.70332</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.57514</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   273.17793</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.76663</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   398.28385</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.62385</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   327.37284</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.59210</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   870.08464</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.51174</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   301.12284</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.50119</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   463.89825</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.47811</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   266.86437</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.59208</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   392.13978</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.72986</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   273.36861</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.65478</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   680.82619</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.61895</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   165.35612</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.50698</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   237.66946</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.64393</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   672.58466</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.45133</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   230.59319</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   520.99570</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.44257</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   342.07623</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   880.29650</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.38859</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   210.51120</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   394.53385</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.53358</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   306.88555</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   460.14825</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.66695</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   541.31349</td>
  </tr>
  <tr>
    <td align="right">1140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">1141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   865.59311</td>
  </tr>
  <tr>
    <td align="right">1142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.62535</td>
  </tr>
  <tr>
    <td align="right">1144</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV RETFAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2702.52084</td>
  </tr>
  <tr>
    <td align="right">1145</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV RETFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   700.69906</td>
  </tr>
  <tr>
    <td align="right">1146</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV RETFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   420.66936</td>
  </tr>
  <tr>
    <td align="right">1147</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 HTRCVRY</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   700.69906</td>
  </tr>
  <tr>
    <td align="right">1148</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AIRSYS_HRV COILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.101365E+06</td>
  </tr>
  <tr>
    <td align="right">1149</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AIRSYS_HRV COILHTG</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 23006.94499</td>
  </tr>
  <tr>
    <td align="right">1150</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV SUPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2702.52084</td>
  </tr>
  <tr>
    <td align="right">1151</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV SUPFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   700.69906</td>
  </tr>
  <tr>
    <td align="right">1152</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV SUPFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   420.66936</td>
  </tr>
  <tr>
    <td align="right">1153</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV RETFAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   309.61860</td>
  </tr>
  <tr>
    <td align="right">1154</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV RETFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">1155</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV RETFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    21.91346</td>
  </tr>
  <tr>
    <td align="right">1156</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRSYS_HRV OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   309.61860</td>
  </tr>
  <tr>
    <td align="right">1157</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 HTRCVRY</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    32.28622</td>
  </tr>
  <tr>
    <td align="right">1158</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AIRSYS_HRV COILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9254.35781</td>
  </tr>
  <tr>
    <td align="right">1159</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AIRSYS_HRV COILHTG-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  1198.47025</td>
  </tr>
  <tr>
    <td align="right">1160</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV SUPFAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   309.61860</td>
  </tr>
  <tr>
    <td align="right">1161</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV SUPFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    36.50063</td>
  </tr>
  <tr>
    <td align="right">1162</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">AIRSYS_HRV SUPFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    21.91346</td>
  </tr>
  <tr>
    <td align="right">1163</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">AIRSYS_SZHP RET FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">1164</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">AIRSYS_SZHP RET FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  2054.01829</td>
  </tr>
  <tr>
    <td align="right">1165</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">AIRSYS_SZHP OACTRL-4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">1166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">1167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    13.38653</td>
  </tr>
  <tr>
    <td align="right">1168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.78813</td>
  </tr>
  <tr>
    <td align="right">1169</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">1170</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">User-Specified Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.155000E+06</td>
  </tr>
  <tr>
    <td align="right">1171</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AIRSYS_SZHP SUPPCOILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 92628.31851</td>
  </tr>
  <tr>
    <td align="right">1172</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AIRSYS_SZHP SUPPCOILHTG-4</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.112336E+06</td>
  </tr>
  <tr>
    <td align="right">1173</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">AIRSYS_SZHP FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5131.96969</td>
  </tr>
  <tr>
    <td align="right">1174</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">AIRSYS_SZHP FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  2054.01829</td>
  </tr>
  <tr>
    <td align="right">1175</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5861.54587</td>
  </tr>
  <tr>
    <td align="right">1176</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  7486.22787</td>
  </tr>
  <tr>
    <td align="right">1177</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  4056.18849</td>
  </tr>
  <tr>
    <td align="right">1178</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  5861.54587</td>
  </tr>
  <tr>
    <td align="right">1179</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    75.50949</td>
  </tr>
  <tr>
    <td align="right">1180</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1181</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    53.29224</td>
  </tr>
  <tr>
    <td align="right">1182</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00877</td>
  </tr>
  <tr>
    <td align="right">1183</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1184</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    24.66302</td>
  </tr>
  <tr>
    <td align="right">1185</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    37.42499</td>
  </tr>
  <tr>
    <td align="right">1186</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Air Flow Rate [ft3/min]</td>
    <td align="right">  5861.54587</td>
  </tr>
  <tr>
    <td align="right">1187</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">  7486.22787</td>
  </tr>
  <tr>
    <td align="right">1188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 16500.99061</td>
  </tr>
  <tr>
    <td align="right">1189</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 40967.49943</td>
  </tr>
  <tr>
    <td align="right">1190</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.66525</td>
  </tr>
  <tr>
    <td align="right">1191</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   549.03626</td>
  </tr>
  <tr>
    <td align="right">1192</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5861.54587</td>
  </tr>
  <tr>
    <td align="right">1193</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  7486.22787</td>
  </tr>
  <tr>
    <td align="right">1194</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  4056.18849</td>
  </tr>
  <tr>
    <td align="right">1195</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">1196</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">1197</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     6.95722</td>
  </tr>
  <tr>
    <td align="right">1198</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">1199</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   333.85589</td>
  </tr>
  <tr>
    <td align="right">1200</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    38.46800</td>
  </tr>
  <tr>
    <td align="right">1201</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     6.95722</td>
  </tr>
  <tr>
    <td align="right">1202</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">1203</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-10</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">1204</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-10</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    12.00956</td>
  </tr>
  <tr>
    <td align="right">1205</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-10</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">1206</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   311.12284</td>
  </tr>
  <tr>
    <td align="right">1207</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-10</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">1208</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-10</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    12.00956</td>
  </tr>
  <tr>
    <td align="right">1209</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">1210</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-11</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">1211</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-11</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    37.43535</td>
  </tr>
  <tr>
    <td align="right">1212</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-11</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   206.98832</td>
  </tr>
  <tr>
    <td align="right">1213</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   918.45327</td>
  </tr>
  <tr>
    <td align="right">1214</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-11</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">1215</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-11</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    37.43535</td>
  </tr>
  <tr>
    <td align="right">1216</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">1217</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-12</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">1218</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-12</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    71.26497</td>
  </tr>
  <tr>
    <td align="right">1219</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-12</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">1220</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1844.76672</td>
  </tr>
  <tr>
    <td align="right">1221</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-12</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">1222</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-12</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    71.26497</td>
  </tr>
  <tr>
    <td align="right">1223</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">1224</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-13</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">1225</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-13</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    47.91632</td>
  </tr>
  <tr>
    <td align="right">1226</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-13</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">1227</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1463.47439</td>
  </tr>
  <tr>
    <td align="right">1228</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-13</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">1229</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-13</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    47.91632</td>
  </tr>
  <tr>
    <td align="right">1230</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">1231</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-14</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">1232</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-14</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   157.83440</td>
  </tr>
  <tr>
    <td align="right">1233</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-14</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">1234</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4465.16893</td>
  </tr>
  <tr>
    <td align="right">1235</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-14</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">1236</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-14</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   157.83440</td>
  </tr>
  <tr>
    <td align="right">1237</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">1238</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-15</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">1239</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-15</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    49.81656</td>
  </tr>
  <tr>
    <td align="right">1240</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-15</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">1241</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1607.52098</td>
  </tr>
  <tr>
    <td align="right">1242</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-15</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">1243</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-15</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    49.81656</td>
  </tr>
  <tr>
    <td align="right">1244</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">1245</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-16</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">1246</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-16</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    79.76162</td>
  </tr>
  <tr>
    <td align="right">1247</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-16</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">1248</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2608.22001</td>
  </tr>
  <tr>
    <td align="right">1249</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-16</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">1250</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-16</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    79.76162</td>
  </tr>
  <tr>
    <td align="right">1251</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">1252</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-17</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">1253</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-17</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    37.44837</td>
  </tr>
  <tr>
    <td align="right">1254</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-17</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">1255</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1210.65663</td>
  </tr>
  <tr>
    <td align="right">1256</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-17</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">1257</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-17</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    37.44837</td>
  </tr>
  <tr>
    <td align="right">1258</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">1259</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-18</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">1260</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-18</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    57.82568</td>
  </tr>
  <tr>
    <td align="right">1261</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-18</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">1262</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1426.37694</td>
  </tr>
  <tr>
    <td align="right">1263</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-18</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">1264</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-18</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    57.82568</td>
  </tr>
  <tr>
    <td align="right">1265</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">1266</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-19</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">1267</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-19</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   130.19900</td>
  </tr>
  <tr>
    <td align="right">1268</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-19</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">1269</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2790.88948</td>
  </tr>
  <tr>
    <td align="right">1270</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-19</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">1271</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-19</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   130.19900</td>
  </tr>
  <tr>
    <td align="right">1272</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">1273</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">1274</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    18.90041</td>
  </tr>
  <tr>
    <td align="right">1275</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-2</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   104.50486</td>
  </tr>
  <tr>
    <td align="right">1276</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   460.82621</td>
  </tr>
  <tr>
    <td align="right">1277</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">1278</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    18.90041</td>
  </tr>
  <tr>
    <td align="right">1279</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">1280</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-20</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">1281</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-20</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    29.53600</td>
  </tr>
  <tr>
    <td align="right">1282</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-20</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">1283</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   831.58888</td>
  </tr>
  <tr>
    <td align="right">1284</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-20</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">1285</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-20</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    29.53600</td>
  </tr>
  <tr>
    <td align="right">1286</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">1287</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-21</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">1288</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-21</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    28.44809</td>
  </tr>
  <tr>
    <td align="right">1289</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-21</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   157.29574</td>
  </tr>
  <tr>
    <td align="right">1290</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1007.94479</td>
  </tr>
  <tr>
    <td align="right">1291</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-21</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">1292</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-21</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    28.44809</td>
  </tr>
  <tr>
    <td align="right">1293</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">1294</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-22</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">1295</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-22</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    12.47847</td>
  </tr>
  <tr>
    <td align="right">1296</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-22</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">1297</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   356.33470</td>
  </tr>
  <tr>
    <td align="right">1298</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-22</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">1299</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-22</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    12.47847</td>
  </tr>
  <tr>
    <td align="right">1300</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-23</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">1301</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-23</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">1302</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-23</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    23.75499</td>
  </tr>
  <tr>
    <td align="right">1303</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-23</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">1304</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-23</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   638.43212</td>
  </tr>
  <tr>
    <td align="right">1305</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-23</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">1306</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-23</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    23.75499</td>
  </tr>
  <tr>
    <td align="right">1307</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-24</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">1308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-24</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1309</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-24</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    15.97209</td>
  </tr>
  <tr>
    <td align="right">1310</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-24</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1311</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-24</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   552.88129</td>
  </tr>
  <tr>
    <td align="right">1312</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-24</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1313</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-24</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    15.97209</td>
  </tr>
  <tr>
    <td align="right">1314</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-25</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">1315</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-25</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1316</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-25</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    52.61141</td>
  </tr>
  <tr>
    <td align="right">1317</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-25</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1318</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-25</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1700.23284</td>
  </tr>
  <tr>
    <td align="right">1319</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-25</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1320</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-25</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    52.61141</td>
  </tr>
  <tr>
    <td align="right">1321</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-26</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">1322</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-26</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1323</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-26</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    16.60555</td>
  </tr>
  <tr>
    <td align="right">1324</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-26</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1325</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-26</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   600.80501</td>
  </tr>
  <tr>
    <td align="right">1326</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-26</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">1327</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-26</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    16.60555</td>
  </tr>
  <tr>
    <td align="right">1328</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-27</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">1329</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-27</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1330</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-27</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    26.58727</td>
  </tr>
  <tr>
    <td align="right">1331</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-27</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">1332</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-27</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   970.25411</td>
  </tr>
  <tr>
    <td align="right">1333</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-27</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">1334</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-27</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    26.58727</td>
  </tr>
  <tr>
    <td align="right">1335</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-28</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">1336</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-28</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1337</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-28</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    12.48278</td>
  </tr>
  <tr>
    <td align="right">1338</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-28</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1339</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-28</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   450.74147</td>
  </tr>
  <tr>
    <td align="right">1340</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-28</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">1341</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-28</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    12.48278</td>
  </tr>
  <tr>
    <td align="right">1342</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-29</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">1343</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-29</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1344</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-29</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    19.27529</td>
  </tr>
  <tr>
    <td align="right">1345</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-29</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">1346</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-29</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   537.28807</td>
  </tr>
  <tr>
    <td align="right">1347</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-29</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">1348</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-29</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    19.27529</td>
  </tr>
  <tr>
    <td align="right">1349</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">1350</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1351</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    15.97209</td>
  </tr>
  <tr>
    <td align="right">1352</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-3</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1353</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   417.49995</td>
  </tr>
  <tr>
    <td align="right">1354</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">1355</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    15.97209</td>
  </tr>
  <tr>
    <td align="right">1356</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-30</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">1357</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-30</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1358</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-30</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    43.39973</td>
  </tr>
  <tr>
    <td align="right">1359</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-30</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1360</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-30</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1099.95749</td>
  </tr>
  <tr>
    <td align="right">1361</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-30</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">1362</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-30</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    43.39973</td>
  </tr>
  <tr>
    <td align="right">1363</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-31</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">1364</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-31</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">1365</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-31</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     9.84533</td>
  </tr>
  <tr>
    <td align="right">1366</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-31</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">1367</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-31</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   326.16521</td>
  </tr>
  <tr>
    <td align="right">1368</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-31</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">1369</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-31</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     9.84533</td>
  </tr>
  <tr>
    <td align="right">1370</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-32</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">1371</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-32</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">1372</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-32</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     9.48270</td>
  </tr>
  <tr>
    <td align="right">1373</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-32</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">    52.43198</td>
  </tr>
  <tr>
    <td align="right">1374</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-32</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   369.08894</td>
  </tr>
  <tr>
    <td align="right">1375</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-32</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">1376</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-32</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">     9.48270</td>
  </tr>
  <tr>
    <td align="right">1377</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1490.25405</td>
  </tr>
  <tr>
    <td align="right">1378</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1379</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    52.61141</td>
  </tr>
  <tr>
    <td align="right">1380</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-4</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">1381</td>
