    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 76</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 73</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">       0.87</td>
    <td align="right">       0.99</td>
    <td align="right">       0.90</td>
    <td align="right">       0.82</td>
    <td align="right">       1.00</td>
    <td align="right">       0.88</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 72</td>
    <td align="right">       0.19</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 82</td>
    <td align="right">       0.43</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.93</td>
    <td align="right">       0.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 90</td>
    <td align="right">       0.40</td>
    <td align="right">       0.58</td>
    <td align="right">       0.22</td>
    <td align="right">       0.20</td>
    <td align="right">       0.76</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 83</td>
    <td align="right">       0.03</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.42</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.22</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.40</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.97</td>
    <td align="right">       0.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       0.87</td>
    <td align="right">       0.99</td>
    <td align="right">       0.90</td>
    <td align="right">       0.82</td>
    <td align="right">       1.00</td>
    <td align="right">       0.88</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.19</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       0.67</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.51</td>
    <td align="right">       0.68</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.40</td>
    <td align="right">       0.58</td>
    <td align="right">       0.22</td>
    <td align="right">       0.20</td>
    <td align="right">       0.76</td>
    <td align="right">       0.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       0.03</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.42</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       0.97</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.99</td>
    <td align="right">       0.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">       0.87</td>
    <td align="right">       0.99</td>
    <td align="right">       0.90</td>
    <td align="right">       0.93</td>
    <td align="right">       1.00</td>
    <td align="right">       0.94</td>
    <td align="right">       0.92</td>
    <td align="right">       1.00</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       0.19</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.61</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.98</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">       0.99</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.52</td>
    <td align="right">       0.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       0.40</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">       0.03</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.80</td>
    <td align="right">       0.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.49</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.02</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.91</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:43:50</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">B01-002_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.3374</td>
    <td align="right">      602.09</td>
    <td align="right">      805.21</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2067.26</td>
  </tr>
  <tr>
    <td align="right">B01-003_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1736</td>
    <td align="right">     1031.85</td>
    <td align="right">     1210.99</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3109.03</td>
  </tr>
  <tr>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.6475</td>
    <td align="right">     2057.01</td>
    <td align="right">     5445.83</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    13981.29</td>
  </tr>
  <tr>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.7741</td>
    <td align="right">     1745.83</td>
    <td align="right">     3097.19</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     7951.54</td>
  </tr>
  <tr>
    <td align="right">L01-105_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1407</td>
    <td align="right">     1745.83</td>
    <td align="right">      245.63</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      630.61</td>
  </tr>
  <tr>
    <td align="right">L01-103_CORRRACCBBRDHRV1 REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1190</td>
    <td align="right">      337.41</td>
    <td align="right">      377.57</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      969.34</td>
  </tr>
  <tr>
    <td align="right">L01-106_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5823</td>
    <td align="right">     1232.47</td>
    <td align="right">     4415.03</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2915.43</td>
  </tr>
  <tr>
    <td align="right">L01-107_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5823</td>
    <td align="right">     4174.03</td>
    <td align="right">    14952.42</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     9873.72</td>
  </tr>
  <tr>
    <td align="right">L01-108_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.5823</td>
    <td align="right">     2081.28</td>
    <td align="right">     7455.68</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4923.30</td>
  </tr>
  <tr>
    <td align="right">L01-109_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1736</td>
    <td align="right">      262.23</td>
    <td align="right">      307.76</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      790.13</td>
  </tr>
  <tr>
    <td align="right">L01-112_ASTORACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.0371</td>
    <td align="right">      657.42</td>
    <td align="right">      681.85</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1750.53</td>
  </tr>
  <tr>
    <td align="right">L01-113_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1736</td>
    <td align="right">     1337.16</td>
    <td align="right">     1569.31</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4028.95</td>
  </tr>
  <tr>
    <td align="right">L01-110_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.3302</td>
    <td align="right">      912.71</td>
    <td align="right">      301.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      773.81</td>
  </tr>
  <tr>
    <td align="right">L01-114_CORRRACCBBRDHRV2 REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.6599</td>
    <td align="right">      912.71</td>
    <td align="right">      602.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1546.25</td>
  </tr>
  <tr>
    <td align="right">L02-200_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.6043</td>
    <td align="right">     3325.96</td>
    <td align="right">     2009.93</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5160.17</td>
  </tr>
  <tr>
    <td align="right">L02-204_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0421</td>
    <td align="right">     3325.96</td>
    <td align="right">      140.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      359.65</td>
  </tr>
  <tr>
    <td align="right">L02-212_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0950</td>
    <td align="right">     3325.96</td>
    <td align="right">      316.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      811.58</td>
  </tr>
  <tr>
    <td align="right">L02-214_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1227</td>
    <td align="right">     3325.96</td>
    <td align="right">      408.16</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1047.87</td>
  </tr>
  <tr>
    <td align="right">L02-216_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0935</td>
    <td align="right">     3325.96</td>
    <td align="right">      311.02</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      798.48</td>
  </tr>
  <tr>
    <td align="right">L02-218_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0586</td>
    <td align="right">     3325.96</td>
    <td align="right">      194.89</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      500.34</td>
  </tr>
  <tr>
    <td align="right">L02-201_OFCERACCPTHPHRV3 REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0197</td>
    <td align="right">      641.27</td>
    <td align="right">     1295.17</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">      168.00</td>
    <td align="right">       43.21</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      855.26</td>
  </tr>
  <tr>
    <td align="right">L02-202_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1321.45</td>
    <td align="right">     2705.01</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      677.12</td>
  </tr>
  <tr>
    <td align="right">L02-203_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1116.71</td>
    <td align="right">     2285.90</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      572.21</td>
  </tr>
  <tr>
    <td align="right">L02-205_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     3678.39</td>
    <td align="right">     7529.66</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1884.83</td>
  </tr>
  <tr>
    <td align="right">L02-206_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1161.00</td>
    <td align="right">     2376.56</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      594.90</td>
  </tr>
  <tr>
    <td align="right">L02-207_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1858.87</td>
    <td align="right">     3805.11</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      952.50</td>
  </tr>
  <tr>
    <td align="right">L02-208_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">      872.75</td>
    <td align="right">     1786.51</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      447.20</td>
  </tr>
  <tr>
    <td align="right">L02-209_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1347.65</td>
    <td align="right">     2758.64</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      690.55</td>
  </tr>
  <tr>
    <td align="right">L02-210_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.4465</td>
    <td align="right">      272.46</td>
    <td align="right">      394.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1011.84</td>
  </tr>
  <tr>
    <td align="right">L02-213_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     3034.34</td>
    <td align="right">     6211.29</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1554.81</td>
  </tr>
  <tr>
    <td align="right">L02-217_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">      839.66</td>
    <td align="right">     1718.79</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      430.25</td>
  </tr>
  <tr>
    <td align="right">L03-300_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.6223</td>
    <td align="right">    10338.16</td>
    <td align="right">     6432.95</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">    16515.55</td>
  </tr>
  <tr>
    <td align="right">L03-304_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0407</td>
    <td align="right">    10338.16</td>
    <td align="right">      420.26</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1078.96</td>
  </tr>
  <tr>
    <td align="right">L03-312_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0917</td>
    <td align="right">    10338.16</td>
    <td align="right">      948.35</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2434.73</td>
  </tr>
  <tr>
    <td align="right">L03-314_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1184</td>
    <td align="right">    10338.16</td>
    <td align="right">     1224.47</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3143.62</td>
  </tr>
  <tr>
    <td align="right">L03-316_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0903</td>
    <td align="right">    10338.16</td>
    <td align="right">      933.05</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2395.44</td>
  </tr>
  <tr>
    <td align="right">L03-318_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0566</td>
    <td align="right">    10338.16</td>
    <td align="right">      584.66</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1501.01</td>
  </tr>
  <tr>
    <td align="right">L03-301_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     2617.34</td>
    <td align="right">     5357.70</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1341.14</td>
  </tr>
  <tr>
    <td align="right">L03-302_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     4982.57</td>
    <td align="right">    10199.32</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2553.10</td>
  </tr>
  <tr>
    <td align="right">L03-303_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     3350.12</td>
    <td align="right">     6857.70</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1716.62</td>
  </tr>
  <tr>
    <td align="right">L03-305_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">    11035.17</td>
    <td align="right">    22588.99</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5654.49</td>
  </tr>
  <tr>
    <td align="right">L03-306_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     3482.99</td>
    <td align="right">     7129.68</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1784.71</td>
  </tr>
  <tr>
    <td align="right">L03-307_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     5576.62</td>
    <td align="right">    11415.34</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2857.50</td>
  </tr>
  <tr>
    <td align="right">L03-308_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     2618.24</td>
    <td align="right">     5359.54</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1341.60</td>
  </tr>
  <tr>
    <td align="right">L03-309_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     4042.95</td>
    <td align="right">     8275.93</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2071.64</td>
  </tr>
  <tr>
    <td align="right">L03-310_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.4465</td>
    <td align="right">      817.37</td>
    <td align="right">     1182.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3035.51</td>
  </tr>
  <tr>
    <td align="right">L03-313_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     9103.01</td>
    <td align="right">    18633.87</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4664.44</td>
  </tr>
  <tr>
    <td align="right">L03-317_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     2065.04</td>
    <td align="right">     4227.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1058.14</td>
  </tr>
  <tr>
    <td align="right">L03-319_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1988.98</td>
    <td align="right">     4071.45</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1019.17</td>
  </tr>
  <tr>
    <td align="right">L06-600_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.6223</td>
    <td align="right">     3446.05</td>
    <td align="right">     2144.32</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     5505.18</td>
  </tr>
  <tr>
    <td align="right">L06-604_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0407</td>
    <td align="right">     3446.05</td>
    <td align="right">      140.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      359.65</td>
  </tr>
  <tr>
    <td align="right">L06-612_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0917</td>
    <td align="right">     3446.05</td>
    <td align="right">      316.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      811.58</td>
  </tr>
  <tr>
    <td align="right">L06-614_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1184</td>
    <td align="right">     3446.05</td>
    <td align="right">      408.16</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1047.87</td>
  </tr>
  <tr>
    <td align="right">L06-616_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0903</td>
    <td align="right">     3446.05</td>
    <td align="right">      311.02</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      798.48</td>
  </tr>
  <tr>
    <td align="right">L06-618_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0566</td>
    <td align="right">     3446.05</td>
    <td align="right">      194.89</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      500.34</td>
  </tr>
  <tr>
    <td align="right">L06-601_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">      872.45</td>
    <td align="right">     1785.90</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      447.05</td>
  </tr>
  <tr>
    <td align="right">L06-602_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1660.86</td>
    <td align="right">     3399.77</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      851.03</td>
  </tr>
  <tr>
    <td align="right">L06-603_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1116.71</td>
    <td align="right">     2285.90</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      572.21</td>
  </tr>
  <tr>
    <td align="right">L06-605_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     3678.39</td>
    <td align="right">     7529.66</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1884.83</td>
  </tr>
  <tr>
    <td align="right">L06-606_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1161.00</td>
    <td align="right">     2376.56</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      594.90</td>
  </tr>
  <tr>
    <td align="right">L06-607_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1858.87</td>
    <td align="right">     3805.11</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      952.50</td>
  </tr>
  <tr>
    <td align="right">L06-608_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">      872.75</td>
    <td align="right">     1786.51</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      447.20</td>
  </tr>
  <tr>
    <td align="right">L06-609_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     1347.65</td>
    <td align="right">     2758.64</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      690.55</td>
  </tr>
  <tr>
    <td align="right">L06-610_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.4465</td>
    <td align="right">      272.46</td>
    <td align="right">      394.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1011.84</td>
  </tr>
  <tr>
    <td align="right">L06-613_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">     3034.34</td>
    <td align="right">     6211.29</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1554.81</td>
  </tr>
  <tr>
    <td align="right">L06-617_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">      688.35</td>
    <td align="right">     1409.05</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      352.71</td>
  </tr>
  <tr>
    <td align="right">L06-619_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.0470</td>
    <td align="right">      662.99</td>
    <td align="right">     1357.15</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">       16.38</td>
    <td align="right">      168.00</td>
    <td align="right">       16.38</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      339.72</td>
  </tr>
  <tr>
    <td align="right">R01-701_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.8109</td>
    <td align="right">      325.12</td>
    <td align="right">      263.63</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      676.82</td>
  </tr>
  <tr>
    <td align="right">R01-703_MECHRACCPTAC REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1736</td>
    <td align="right">      102.79</td>
    <td align="right">      120.63</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      309.71</td>
  </tr>
  <tr>
    <td align="right">R01-704_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.7062</td>
    <td align="right">      447.61</td>
    <td align="right">      316.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      811.58</td>
  </tr>
  <tr>
    <td align="right">R01-706_MECHRACCPTAC REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1736</td>
    <td align="right">      272.46</td>
    <td align="right">      319.76</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      820.93</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1214</td>
    <td align="right">   207950.74</td>
    <td align="right">   233192.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113724.69</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:43:50</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   224602.68</td>
    <td align="right">        4.45</td>
    <td align="right">   224569.43</td>
    <td align="right">        4.44</td>
    <td align="right">        7.34</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">BASE TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">   274651.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   110100.43</td>
    <td align="right">        0.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASE BLR-2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   110100.43</td>
    <td align="right">        0.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20068.37</td>
    <td align="right">    15816.39</td>
    <td align="right">     4251.98</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41354.68</td>
    <td align="right">    32592.66</td>
    <td align="right">     8762.02</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34947.35</td>
    <td align="right">    27542.89</td>
    <td align="right">     7404.46</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115115.22</td>
    <td align="right">    90725.13</td>
    <td align="right">    24390.09</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36333.29</td>
    <td align="right">    28635.16</td>
    <td align="right">     7698.13</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58173.39</td>
    <td align="right">    45847.88</td>
    <td align="right">    12325.51</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27312.57</td>
    <td align="right">    21525.72</td>
    <td align="right">     5786.84</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42174.75</td>
    <td align="right">    33238.96</td>
    <td align="right">     8935.79</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94959.46</td>
    <td align="right">    74839.92</td>
    <td align="right">    20119.54</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26277.21</td>
    <td align="right">    20709.73</td>
    <td align="right">     5567.48</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81909.60</td>
    <td align="right">    64554.95</td>
    <td align="right">    17354.65</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   155929.53</td>
    <td align="right">   122891.87</td>
    <td align="right">    33037.66</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104841.65</td>
    <td align="right">    82628.37</td>
    <td align="right">    22213.28</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   345345.66</td>
    <td align="right">   272175.50</td>
    <td align="right">    73170.17</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109000.48</td>
    <td align="right">    85905.87</td>
    <td align="right">    23094.61</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   174519.76</td>
    <td align="right">   137543.54</td>
    <td align="right">    36976.21</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81937.80</td>
    <td align="right">    64577.26</td>
    <td align="right">    17360.54</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126523.75</td>
    <td align="right">    99716.65</td>
    <td align="right">    26807.10</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   284878.17</td>
    <td align="right">   224519.66</td>
    <td align="right">    60358.51</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64625.42</td>
    <td align="right">    50932.90</td>
    <td align="right">    13692.51</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62245.12</td>
    <td align="right">    49056.96</td>
    <td align="right">    13188.16</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27303.17</td>
    <td align="right">    21518.32</td>
    <td align="right">     5784.85</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51976.44</td>
    <td align="right">    40963.89</td>
    <td align="right">    11012.55</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34947.35</td>
    <td align="right">    27542.89</td>
    <td align="right">     7404.46</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115115.22</td>
    <td align="right">    90725.13</td>
    <td align="right">    24390.09</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36333.29</td>
    <td align="right">    28635.16</td>
    <td align="right">     7698.13</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58173.39</td>
    <td align="right">    45847.88</td>
    <td align="right">    12325.51</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27312.57</td>
    <td align="right">    21525.72</td>
    <td align="right">     5786.84</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42174.75</td>
    <td align="right">    33238.96</td>
    <td align="right">     8935.79</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94959.46</td>
    <td align="right">    74839.92</td>
    <td align="right">    20119.54</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21541.81</td>
    <td align="right">    16977.64</td>
    <td align="right">     4564.16</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20748.34</td>
    <td align="right">    16352.30</td>
    <td align="right">     4396.04</td>
    <td align="right">       0.79</td>
    <td align="right">        4.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3216.74</td>
    <td align="right">     2535.19</td>
    <td align="right">      681.54</td>
    <td align="right">       0.79</td>
    <td align="right">        4.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8526.49</td>
    <td align="right">     6719.94</td>
    <td align="right">     1806.55</td>
    <td align="right">       0.79</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   160638.33</td>
    <td align="right">   126603.19</td>
    <td align="right">    34035.15</td>
    <td align="right">       0.79</td>
    <td align="right">        3.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   148549.40</td>
    <td align="right">   241367.07</td>
    <td align="right">   175907.23</td>
    <td align="right">    65459.84</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    12311.85</td>
    <td align="right">      707.99</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [ton][2]</td>
    <td align="right">Standard Rating Net COP [Btuh/Btuh][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.3</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.8</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         9.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.9</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.4</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         7.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.1</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         6.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        12.5</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         8.4</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        27.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         8.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        14.0</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         6.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        10.1</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        22.8</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         5.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         5.0</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.8</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         9.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.9</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.4</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         7.6</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.7</td>
    <td align="right">        3.56</td>
    <td align="right">       12.16</td>
    <td align="right">       13.29</td>
    <td align="right">       12.18</td>
    <td align="right">        12.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.3</td>
    <td align="right">        3.54</td>
    <td align="right">       12.06</td>
    <td align="right">       13.18</td>
    <td align="right">       12.08</td>
    <td align="right">        11.9</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        3.42</td>
    <td align="right">       11.65</td>
    <td align="right">       12.74</td>
    <td align="right">       11.67</td>
    <td align="right">        11.5</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        12.8</td>
    <td align="right">        2.74</td>
    <td align="right">        9.36</td>
    <td align="right">        9.87</td>
    <td align="right">        9.38</td>
    <td align="right">         9.5</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [ton][2]</td>
    <td align="right">Standard Rating Net COP2 [Btuh/Btuh][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.6</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.3</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.8</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         9.2</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.9</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.6</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.4</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         7.6</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.1</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         6.5</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        12.4</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         8.3</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        27.5</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         8.7</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        13.9</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         6.5</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        10.1</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        22.7</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         5.1</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.9</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.1</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.8</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         9.2</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.9</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.6</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.4</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         7.6</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.7</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.6</td>
    <td align="right">        3.43</td>
    <td align="right">       11.70</td>
    <td align="right">       12.77</td>
    <td align="right">       12.04</td>
    <td align="right">        11.3</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.3</td>
    <td align="right">        3.40</td>
    <td align="right">       11.61</td>
    <td align="right">       12.67</td>
    <td align="right">       11.94</td>
    <td align="right">        11.2</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        3.29</td>
    <td align="right">       11.22</td>
    <td align="right">       12.26</td>
    <td align="right">       11.55</td>
    <td align="right">        10.9</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">        12.7</td>
    <td align="right">        2.66</td>
    <td align="right">        9.06</td>
    <td align="right">        9.55</td>
    <td align="right">        9.33</td>
    <td align="right">         9.1</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     20147.0</td>
    <td align="right">     14915.0</td>
    <td align="right">        9.02</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     41516.7</td>
    <td align="right">     30735.1</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     35084.2</td>
    <td align="right">     25973.0</td>
    <td align="right">        9.02</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    115566.0</td>
    <td align="right">     85554.2</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     36475.6</td>
    <td align="right">     27003.1</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     58401.3</td>
    <td align="right">     43234.8</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     27419.6</td>
    <td align="right">     20298.9</td>
    <td align="right">        8.98</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     42339.9</td>
    <td align="right">     31344.5</td>
    <td align="right">        8.99</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     95331.5</td>
    <td align="right">     70574.5</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     26380.1</td>
    <td align="right">     19529.4</td>
    <td align="right">        8.99</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     82230.4</td>
    <td align="right">     60875.7</td>
    <td align="right">        9.01</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    156539.8</td>
    <td align="right">    115887.5</td>
    <td align="right">        8.91</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    105252.5</td>
    <td align="right">     77919.1</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    346698.0</td>
    <td align="right">    256662.7</td>
    <td align="right">        8.32</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    109426.6</td>
    <td align="right">     81009.2</td>
    <td align="right">        9.02</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    175203.5</td>
    <td align="right">    129704.3</td>
    <td align="right">        8.83</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     82258.8</td>
    <td align="right">     60896.7</td>
    <td align="right">        9.01</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    127019.7</td>
    <td align="right">     94033.5</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    285994.1</td>
    <td align="right">    211723.2</td>
    <td align="right">        8.43</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     64878.6</td>
    <td align="right">     48030.0</td>
    <td align="right">        8.98</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     62489.0</td>
    <td align="right">     46261.0</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     27410.1</td>
    <td align="right">     20291.9</td>
    <td align="right">        8.98</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     52180.0</td>
    <td align="right">     38629.2</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     35084.2</td>
    <td align="right">     25973.0</td>
    <td align="right">        9.02</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    115566.0</td>
    <td align="right">     85554.2</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     36475.6</td>
    <td align="right">     27003.1</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     58401.3</td>
    <td align="right">     43234.8</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     27419.6</td>
    <td align="right">     20298.9</td>
    <td align="right">        8.98</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     42339.9</td>
    <td align="right">     31344.5</td>
    <td align="right">        8.99</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     95331.5</td>
    <td align="right">     70574.5</td>
    <td align="right">        9.03</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     21626.2</td>
    <td align="right">     16010.0</td>
    <td align="right">        8.98</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     20829.6</td>
    <td align="right">     15420.3</td>
    <td align="right">        9.00</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    161267.4</td>
    <td align="right">    119387.3</td>
    <td align="right">        8.14</td>
    <td align="right">           4</td>
    <td align="right">       17.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">ANSI/AHRI ratings account for supply air fan heat and electric power.</div>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     20313.4</td>
    <td align="right">     15081.3</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     41859.5</td>
    <td align="right">     31077.9</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     35373.9</td>
    <td align="right">     26262.7</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    116520.1</td>
    <td align="right">     86508.4</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     36776.8</td>
    <td align="right">     27304.3</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     58883.5</td>
    <td align="right">     43717.0</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     27646.0</td>
    <td align="right">     20525.3</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     42689.5</td>
    <td align="right">     31694.1</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     96118.5</td>
    <td align="right">     71361.6</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     26597.9</td>
    <td align="right">     19747.2</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     82909.3</td>
    <td align="right">     61554.6</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    157832.3</td>
    <td align="right">    117179.9</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    106121.5</td>
    <td align="right">     78788.1</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    349560.4</td>
    <td align="right">    259525.1</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    110330.1</td>
    <td align="right">     81912.7</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    176650.0</td>
    <td align="right">    131150.8</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     82937.9</td>
    <td align="right">     61575.9</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    128068.4</td>
    <td align="right">     95082.2</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    288355.3</td>
    <td align="right">    214084.5</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     65414.2</td>
    <td align="right">     48565.7</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     63004.9</td>
    <td align="right">     46776.9</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     27636.4</td>
    <td align="right">     20518.2</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     52610.9</td>
    <td align="right">     39060.0</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     35373.9</td>
    <td align="right">     26262.7</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    116520.1</td>
    <td align="right">     86508.4</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     36776.8</td>
    <td align="right">     27304.3</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     58883.5</td>
    <td align="right">     43717.0</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     27646.0</td>
    <td align="right">     20525.3</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     42689.5</td>
    <td align="right">     31694.1</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     96118.5</td>
    <td align="right">     71361.6</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     21804.7</td>
    <td align="right">     16188.5</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     21001.6</td>
    <td align="right">     15592.3</td>
    <td align="right">        8.24</td>
    <td align="right">           4</td>
    <td align="right">       35.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    162598.9</td>
    <td align="right">    120718.8</td>
    <td align="right">        7.67</td>
    <td align="right">           4</td>
    <td align="right">       17.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">ANSI/AHRI 2023 (HSPF2) ratings account for supply air fan heat and electric power.</div>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19364.00</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39903.14</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33720.60</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111074.39</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35057.94</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56131.47</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26353.91</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40694.31</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91626.30</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25354.85</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79034.42</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150455.75</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101161.80</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   333223.17</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105173.63</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   168394.01</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79061.72</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122082.93</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   274878.59</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62357.01</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60060.31</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26344.81</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50152.02</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33720.60</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111074.39</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35057.94</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56131.47</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26353.91</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40694.31</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91626.30</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20785.64</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20020.07</td>
    <td align="right">        3.92</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29501.28</td>
    <td align="right">    29599.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    99912.35</td>
    <td align="right">   100245.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49819.03</td>
    <td align="right">    49985.22</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14034.12</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28919.90</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24439.09</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80501.36</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25408.35</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40681.41</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19100.01</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29493.28</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66406.34</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18375.94</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57280.42</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109043.47</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73317.26</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   241503.98</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76225.04</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122043.93</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57300.12</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88479.93</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   199218.73</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45193.42</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43528.79</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19093.51</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36347.79</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24439.09</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80501.36</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25408.35</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40681.41</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-28</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19100.01</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-29</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29493.28</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66406.34</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-31</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15064.47</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14509.60</td>
    <td align="right">        1.00</td>
    <td align="right">Yes</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2249.51</td>
    <td align="right">        1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5962.67</td>
    <td align="right">        1.00</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV COILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23006.94</td>
    <td align="right">        1.00</td>
    <td align="right">No</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV COILHTG-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1198.47</td>
    <td align="right">        1.00</td>
    <td align="right">No</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   154999.57</td>
    <td align="right">        3.53</td>
    <td align="right">No</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP SUPPCOILHTG-4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112336.34</td>
    <td align="right">        1.00</td>
    <td align="right">No</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40967.50</td>
    <td align="right">    41104.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_VRF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_VRF-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_VRF</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     2056.58</td>
    <td align="right">      926.01</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_VRF-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1745.47</td>
    <td align="right">      785.93</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      641.13</td>
    <td align="right">      288.68</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.63</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1321.17</td>
    <td align="right">      594.88</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1116.48</td>
    <td align="right">      502.71</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.35</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     3677.62</td>
    <td align="right">     1655.91</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.06</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1160.75</td>
    <td align="right">      522.65</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1858.48</td>
    <td align="right">      836.81</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      872.56</td>
    <td align="right">      392.89</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1347.37</td>
    <td align="right">      606.68</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     3033.70</td>
    <td align="right">     1365.98</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      839.49</td>
    <td align="right">      377.99</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     2616.79</td>
    <td align="right">     1178.25</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     4981.52</td>
    <td align="right">     2243.02</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     3349.42</td>
    <td align="right">     1508.13</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.08</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">    11032.87</td>
    <td align="right">     4967.74</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       0.96</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     3482.26</td>
    <td align="right">     1567.95</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.07</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     5575.46</td>
    <td align="right">     2510.44</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.01</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     2617.70</td>
    <td align="right">     1178.66</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     4042.11</td>
    <td align="right">     1820.03</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.05</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     9101.11</td>
    <td align="right">     4097.93</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       0.97</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     2064.61</td>
    <td align="right">      929.63</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1988.57</td>
    <td align="right">      895.39</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.18</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      872.26</td>
    <td align="right">      392.75</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1660.50</td>
    <td align="right">      747.67</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1116.48</td>
    <td align="right">      502.71</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.35</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     3677.62</td>
    <td align="right">     1655.91</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.06</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1160.75</td>
    <td align="right">      522.65</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1858.48</td>
    <td align="right">      836.81</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      872.56</td>
    <td align="right">      392.89</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     1347.37</td>
    <td align="right">      606.68</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.29</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">     3033.70</td>
    <td align="right">     1365.98</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      688.20</td>
    <td align="right">      309.88</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.59</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTHP-32</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      662.86</td>
    <td align="right">      298.46</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       1.61</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      102.77</td>
    <td align="right">       46.27</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       4.79</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">FAN_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.43</td>
    <td align="right">        0.06</td>
    <td align="right">      272.40</td>
    <td align="right">      122.65</td>
    <td align="right">        0.45</td>
    <td align="right">       1.00</td>
    <td align="right">       2.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV RETFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      700.70</td>
    <td align="right">      420.67</td>
    <td align="right">        0.60</td>
    <td align="right">       1.00</td>
    <td align="right">       1.77</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV SUPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      700.70</td>
    <td align="right">      420.67</td>
    <td align="right">        0.60</td>
    <td align="right">       1.00</td>
    <td align="right">       1.77</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV RETFAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       36.50</td>
    <td align="right">       21.91</td>
    <td align="right">        0.60</td>
    <td align="right">       1.00</td>
    <td align="right">      12.37</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV SUPFAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       36.50</td>
    <td align="right">       21.91</td>
    <td align="right">        0.60</td>
    <td align="right">       1.00</td>
    <td align="right">      12.37</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP RET FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.07</td>
    <td align="right">     5131.98</td>
    <td align="right">     2054.02</td>
    <td align="right">        0.40</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.07</td>
    <td align="right">     5131.98</td>
    <td align="right">     2054.02</td>
    <td align="right">        0.40</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.10</td>
    <td align="right">     7486.23</td>
    <td align="right">     4056.19</td>
    <td align="right">        0.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.10</td>
    <td align="right">     7486.23</td>
    <td align="right">     4056.19</td>
    <td align="right">        0.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       38.47</td>
    <td align="right">        6.96</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      19.38</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       38.47</td>
    <td align="right">        6.96</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      19.38</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       66.40</td>
    <td align="right">       12.01</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.95</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       66.40</td>
    <td align="right">       12.01</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.95</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      206.99</td>
    <td align="right">       37.44</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      206.99</td>
    <td align="right">       37.44</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      394.04</td>
    <td align="right">       71.26</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       3.40</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      394.04</td>
    <td align="right">       71.26</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       3.40</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      264.94</td>
    <td align="right">       47.92</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.26</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      264.94</td>
    <td align="right">       47.92</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.26</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      872.70</td>
    <td align="right">      157.83</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       2.40</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      872.70</td>
    <td align="right">      157.83</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       2.40</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      275.45</td>
    <td align="right">       49.82</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.16</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      275.45</td>
    <td align="right">       49.82</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.16</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      441.02</td>
    <td align="right">       79.76</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       3.21</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      441.02</td>
    <td align="right">       79.76</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       3.21</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      207.06</td>
    <td align="right">       37.45</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      207.06</td>
    <td align="right">       37.45</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      319.73</td>
    <td align="right">       57.83</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       3.81</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      319.73</td>
    <td align="right">       57.83</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       3.81</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      719.90</td>
    <td align="right">      130.20</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       2.58</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      719.90</td>
    <td align="right">      130.20</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       2.58</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      104.50</td>
    <td align="right">       18.90</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       8.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      104.50</td>
    <td align="right">       18.90</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       8.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      163.31</td>
    <td align="right">       29.54</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       5.87</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      163.31</td>
    <td align="right">       29.54</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       5.87</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      157.30</td>
    <td align="right">       28.45</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      157.30</td>
    <td align="right">       28.45</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       69.00</td>
    <td align="right">       12.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.57</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       69.00</td>
    <td align="right">       12.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.57</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      131.35</td>
    <td align="right">       23.75</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.89</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      131.35</td>
    <td align="right">       23.75</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.89</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       88.31</td>
    <td align="right">       15.97</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.41</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       88.31</td>
    <td align="right">       15.97</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.41</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      290.90</td>
    <td align="right">       52.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      290.90</td>
    <td align="right">       52.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       91.82</td>
    <td align="right">       16.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       91.82</td>
    <td align="right">       16.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      147.01</td>
    <td align="right">       26.59</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      147.01</td>
    <td align="right">       26.59</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       69.02</td>
    <td align="right">       12.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.56</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       69.02</td>
    <td align="right">       12.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.56</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      106.58</td>
    <td align="right">       19.28</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       8.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      106.58</td>
    <td align="right">       19.28</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       8.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       88.31</td>
    <td align="right">       15.97</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.41</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       88.31</td>
    <td align="right">       15.97</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.41</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      239.97</td>
    <td align="right">       43.40</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.53</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-30</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      239.97</td>
    <td align="right">       43.40</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.53</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       54.44</td>
    <td align="right">        9.85</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      14.20</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       54.44</td>
    <td align="right">        9.85</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      14.20</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       52.43</td>
    <td align="right">        9.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      14.68</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-32</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       52.43</td>
    <td align="right">        9.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      14.68</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      290.90</td>
    <td align="right">       52.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      290.90</td>
    <td align="right">       52.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.03</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       91.82</td>
    <td align="right">       16.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       91.82</td>
    <td align="right">       16.61</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       9.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      147.01</td>
    <td align="right">       26.59</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      147.01</td>
    <td align="right">       26.59</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       6.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       69.02</td>
    <td align="right">       12.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.56</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">       69.02</td>
    <td align="right">       12.48</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">      11.56</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      106.58</td>
    <td align="right">       19.28</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       8.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      106.58</td>
    <td align="right">       19.28</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       8.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS RETFAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      239.97</td>
    <td align="right">       43.40</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.53</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS SUPFAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.03</td>
    <td align="right">      239.97</td>
    <td align="right">       43.40</td>
    <td align="right">        0.18</td>
    <td align="right">       1.00</td>
    <td align="right">       4.53</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE PRIMARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       12.55</td>
    <td align="right">   37.425059</td>
    <td align="right">      336.79</td>
    <td align="right">        9.00</td>
    <td align="right">        0.86</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE CW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       27.41</td>
    <td align="right">   55.240343</td>
    <td align="right">     1049.46</td>
    <td align="right">       19.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">    4.402976</td>
    <td align="right">       83.65</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP-2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">    4.402976</td>
    <td align="right">       83.65</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
  <tr>
    <td align="right">SHW SYSTEM PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   14.978050</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SHW SYSTEM</td>
    <td align="right">SHW SYSTEM SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       48.06</td>
    <td align="right">   341185.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.59</td>
    <td align="right">       0.75</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[Btu/h]</td>
    <td align="right">TypeReference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [F]</td>
    <td align="right">Rated Leaving Evaporator Temperature [F]</td>
    <td align="right">Reference Entering Condenser Temperature [F]</td>
    <td align="right">Reference Leaving Evaporator Temperature [F]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [lb/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [lb/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   224602.68</td>
    <td align="right">        4.45</td>
    <td align="right">   224602.68</td>
    <td align="right">        4.45</td>
    <td align="right">        7.34</td>
    <td align="right">        7.45</td>
    <td align="right">       0.15</td>
    <td align="right">Electricity</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">        5.21</td>
    <td align="right">        7.62</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency[Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   110100.43</td>
    <td align="right">        0.82</td>
    <td align="right">   110100.43</td>
    <td align="right">        0.82</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE BLR-2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   110100.43</td>
    <td align="right">        0.82</td>
    <td align="right">   110100.43</td>
    <td align="right">        0.82</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [F]</td>
    <td align="right">Approach [F]</td>
    <td align="right">Design Fan Power [Btu/h]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [F]</td>
    <td align="right">Design Water Flow Rate [gal/min]</td>
    <td align="right">Leaving Water Setpoint Temperature [F]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       42.00</td>
    <td align="right">       42.00</td>
    <td align="right">     3338.11</td>
    <td align="right">       71.00</td>
    <td align="right">   55.240343</td>
    <td align="right">       81.00</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">SHW SYSTEM</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow [ft3/min]</td>
    <td align="right">Supply Cooling Setpoint [F]</td>
    <td align="right">Supply Heating Setpoint [F]</td>
    <td align="right">Heating Capacity [Btu/h]</td>
    <td align="right">Cooling Capacity [ton]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [ft3/min]</td>
    <td align="right">Secondary Air Flow Rate [ft3/min]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      342.78</td>
    <td align="right">       57.99</td>
    <td align="right">       98.99</td>
    <td align="right">    21126.46</td>
    <td align="right">        2.82</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      342.78</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      337.68</td>
    <td align="right">       57.99</td>
    <td align="right">       96.99</td>
    <td align="right">    22391.30</td>
    <td align="right">        2.02</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      337.68</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">      174.00</td>
    <td align="right">       95.00</td>
    <td align="right">     2770.79</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">       73.93</td>
    <td align="right">       55.00</td>
    <td align="right">       95.00</td>
    <td align="right">    18695.81</td>
    <td align="right">        2.42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1232.21</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      250.39</td>
    <td align="right">       55.00</td>
    <td align="right">       95.00</td>
    <td align="right">    48179.57</td>
    <td align="right">        6.07</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4173.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      124.85</td>
    <td align="right">       55.00</td>
    <td align="right">       95.00</td>
    <td align="right">    36087.10</td>
    <td align="right">        2.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2080.85</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
    <td align="right">      174.00</td>
    <td align="right">       95.00</td>
    <td align="right">     7697.93</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.50</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      107.75</td>
    <td align="right">       60.00</td>
    <td align="right">       95.00</td>
    <td align="right">     6081.29</td>
    <td align="right">        1.28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      997.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">        0.00</td>
    <td align="right">       38.47</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     3797.24</td>
    <td align="right">        0.60</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.47</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      104.50</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     6973.20</td>
    <td align="right">        0.83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      104.50</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       88.31</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     7978.85</td>
    <td align="right">        0.75</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      290.90</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    19631.05</td>
    <td align="right">        2.69</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      290.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       91.82</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     6730.07</td>
    <td align="right">        0.94</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       91.82</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      147.01</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     9984.17</td>
    <td align="right">        1.59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.01</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       69.02</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     6144.23</td>
    <td align="right">        0.71</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      106.58</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     8957.24</td>
    <td align="right">        0.83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      106.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      239.97</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    15799.14</td>
    <td align="right">        1.56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      239.97</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       66.40</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     5618.07</td>
    <td align="right">        0.56</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.40</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      344.85</td>
    <td align="right">       60.00</td>
    <td align="right">       95.00</td>
    <td align="right">    11085.73</td>
    <td align="right">        4.09</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3100.79</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      206.99</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    18829.13</td>
    <td align="right">        1.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      206.99</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      394.04</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    25580.47</td>
    <td align="right">        3.33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      394.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-13</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      264.94</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    22210.28</td>
    <td align="right">        2.64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.94</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-14</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      872.70</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    55451.44</td>
    <td align="right">        8.05</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      872.70</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-15</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      275.45</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    19801.03</td>
    <td align="right">        2.90</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.45</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-16</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      441.02</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    30148.87</td>
    <td align="right">        4.70</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      441.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-17</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      207.06</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    18304.01</td>
    <td align="right">        2.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      207.06</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-18</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      319.73</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    26692.81</td>
    <td align="right">        2.57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      319.73</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-19</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      719.90</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    42394.16</td>
    <td align="right">        5.03</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      719.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-20</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      163.31</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    10707.97</td>
    <td align="right">        1.50</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      163.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-21</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      157.30</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    16920.18</td>
    <td align="right">        1.82</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      157.30</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPUNCTRL TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      114.95</td>
    <td align="right">       58.00</td>
    <td align="right">       97.00</td>
    <td align="right">    11184.53</td>
    <td align="right">        1.73</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1033.59</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-22</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       69.00</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     7973.06</td>
    <td align="right">        0.64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.00</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-23</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      131.35</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    11624.75</td>
    <td align="right">        1.15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      131.35</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-24</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       88.31</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     9554.92</td>
    <td align="right">        1.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       88.31</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-25</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      290.90</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    25395.28</td>
    <td align="right">        3.07</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      290.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-26</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       91.82</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     8788.89</td>
    <td align="right">        1.08</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       91.82</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-27</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      147.01</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    13539.61</td>
    <td align="right">        1.75</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.01</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-28</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       69.02</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     7789.31</td>
    <td align="right">        0.81</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.02</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-29</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      106.58</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    11445.49</td>
    <td align="right">        0.97</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      106.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-30</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      239.97</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">    19871.30</td>
    <td align="right">        1.98</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      239.97</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-31</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       54.44</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     4826.28</td>
    <td align="right">        0.59</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       54.44</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PROPVENTONLYAIRSYS TRMLUNIT-32</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       52.43</td>
    <td align="right">       58.00</td>
    <td align="right">       98.99</td>
    <td align="right">     6937.05</td>
    <td align="right">        0.67</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       52.43</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [lb/s]</td>
    <td align="right">Outdoor Airflow [lb/s]</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 HTRCVRY</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 HTRCVRY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.69</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 HTRCVRY</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 HTRCVRY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.69</td>
    <td align="right">       0.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-10</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-10</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-11</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-11</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-12</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-12</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-13</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-13</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-14</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-14</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-15</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-15</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-16</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-16</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-17</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-17</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-18</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-18</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-19</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-19</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-2</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-2</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-20</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-20</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-21</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-21</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-22</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-22</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-23</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-23</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-24</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-24</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-25</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-25</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-26</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-26</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-27</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-27</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-28</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-28</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-29</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-29</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-3</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-3</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-30</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-30</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-31</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-31</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-32</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-32</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-4</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-4</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-5</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-5</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-6</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-6</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-7</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-7</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-8</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-8</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-9</td>
    <td align="right">PROPVENTONLYAIRSYS HTRCVRY-9</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.67</td>
    <td align="right">       0.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:43:50</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    33844.92</td>
    <td align="right">    33844.92</td>
    <td align="right">       16.45</td>
    <td align="right">    1564.009</td>
    <td align="right">    1564.009</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00971</td>
    <td align="right">       79.84</td>
    <td align="right">     0.00883</td>
    <td align="right">     342.780</td>
    <td align="right">     -1109.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    24199.22</td>
    <td align="right">    24199.22</td>
    <td align="right">       13.86</td>
    <td align="right">    1118.271</td>
    <td align="right">    1118.271</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.01021</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     337.679</td>
    <td align="right">     -1146.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      20.240</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">      194.00</td>
    <td align="right">       93.69</td>
    <td align="right">     0.01296</td>
    <td align="right">       77.27</td>
    <td align="right">     0.00883</td>
    <td align="right">      20.240</td>
    <td align="right">      -407.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    29035.06</td>
    <td align="right">    29035.06</td>
    <td align="right">       23.56</td>
    <td align="right">    1341.740</td>
    <td align="right">    1341.740</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       79.48</td>
    <td align="right">     0.00883</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    72782.36</td>
    <td align="right">    72782.36</td>
    <td align="right">       17.44</td>
    <td align="right">    3363.348</td>
    <td align="right">    3363.348</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       81.45</td>
    <td align="right">     0.00883</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    32120.98</td>
    <td align="right">    32120.98</td>
    <td align="right">       15.43</td>
    <td align="right">    1484.344</td>
    <td align="right">    1484.344</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       63.69</td>
    <td align="right">     0.00882</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      32.286</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 19:30:00</td>
    <td align="right">      194.00</td>
    <td align="right">       86.64</td>
    <td align="right">     0.01407</td>
    <td align="right">       73.51</td>
    <td align="right">     0.00883</td>
    <td align="right">      32.286</td>
    <td align="right">      -432.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    15312.32</td>
    <td align="right">    15312.32</td>
    <td align="right">        4.60</td>
    <td align="right">     707.598</td>
    <td align="right">     707.598</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00960</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     7224.54</td>
    <td align="right">     7224.54</td>
    <td align="right">       11.27</td>
    <td align="right">     333.853</td>
    <td align="right">     333.853</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      38.468</td>
    <td align="right">      -321.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     9972.00</td>
    <td align="right">     9972.00</td>
    <td align="right">        7.55</td>
    <td align="right">     460.816</td>
    <td align="right">     460.816</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     104.505</td>
    <td align="right">      -873.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     9034.53</td>
    <td align="right">     9034.53</td>
    <td align="right">        8.09</td>
    <td align="right">     417.495</td>
    <td align="right">     417.495</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">      -300.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    32248.78</td>
    <td align="right">    32248.78</td>
    <td align="right">        8.77</td>
    <td align="right">    1490.249</td>
    <td align="right">    1490.249</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">      -989.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    11274.43</td>
    <td align="right">    11274.43</td>
    <td align="right">        9.71</td>
    <td align="right">     521.003</td>
    <td align="right">     521.003</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">      -312.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    19049.66</td>
    <td align="right">    19049.66</td>
    <td align="right">       10.25</td>
    <td align="right">     880.305</td>
    <td align="right">     880.305</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">      -500.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     8537.46</td>
    <td align="right">     8537.46</td>
    <td align="right">        9.78</td>
    <td align="right">     394.525</td>
    <td align="right">     394.525</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">      -234.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     9957.34</td>
    <td align="right">     9957.34</td>
    <td align="right">        7.39</td>
    <td align="right">     460.139</td>
    <td align="right">     460.139</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">      -362.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    27958.76</td>
    <td align="right">    27958.76</td>
    <td align="right">      102.62</td>
    <td align="right">    1292.003</td>
    <td align="right">    1292.003</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.01974</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    18731.34</td>
    <td align="right">    18731.34</td>
    <td align="right">        6.17</td>
    <td align="right">     865.595</td>
    <td align="right">     865.595</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00914</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">      -815.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     6732.65</td>
    <td align="right">     6732.65</td>
    <td align="right">        8.02</td>
    <td align="right">     311.123</td>
    <td align="right">     311.123</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      66.403</td>
    <td align="right">      -225.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    49133.20</td>
    <td align="right">    49133.20</td>
    <td align="right">       14.26</td>
    <td align="right">    2270.496</td>
    <td align="right">    2270.496</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00959</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    19875.11</td>
    <td align="right">    19875.11</td>
    <td align="right">       22.78</td>
    <td align="right">     918.449</td>
    <td align="right">     918.449</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     206.988</td>
    <td align="right">      -703.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    39920.28</td>
    <td align="right">    39920.28</td>
    <td align="right">       24.04</td>
    <td align="right">    1844.757</td>
    <td align="right">    1844.757</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     394.039</td>
    <td align="right">     -3294.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    31669.47</td>
    <td align="right">    31669.47</td>
    <td align="right">       28.36</td>
    <td align="right">    1463.479</td>
    <td align="right">    1463.479</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     264.939</td>
    <td align="right">      -901.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    96625.61</td>
    <td align="right">    96625.61</td>
    <td align="right">       26.27</td>
    <td align="right">    4465.169</td>
    <td align="right">    4465.169</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     872.699</td>
    <td align="right">     -2969.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    34786.44</td>
    <td align="right">    34786.44</td>
    <td align="right">       29.96</td>
    <td align="right">    1607.517</td>
    <td align="right">    1607.517</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     275.447</td>
    <td align="right">      -937.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    56441.71</td>
    <td align="right">    56441.71</td>
    <td align="right">       30.36</td>
    <td align="right">    2608.229</td>
    <td align="right">    2608.229</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     441.018</td>
    <td align="right">     -1500.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    26198.59</td>
    <td align="right">    26198.59</td>
    <td align="right">       30.02</td>
    <td align="right">    1210.664</td>
    <td align="right">    1210.664</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     207.060</td>
    <td align="right">      -704.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    30866.38</td>
    <td align="right">    30866.38</td>
    <td align="right">       22.90</td>
    <td align="right">    1426.367</td>
    <td align="right">    1426.367</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     319.731</td>
    <td align="right">     -1087.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    83898.23</td>
    <td align="right">    83898.23</td>
    <td align="right">      307.93</td>
    <td align="right">    3877.024</td>
    <td align="right">    3877.024</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.01973</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    60394.63</td>
    <td align="right">    60394.63</td>
    <td align="right">       19.90</td>
    <td align="right">    2790.898</td>
    <td align="right">    2790.898</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     719.898</td>
    <td align="right">     -2447.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    17995.28</td>
    <td align="right">    17995.28</td>
    <td align="right">       26.14</td>
    <td align="right">     831.580</td>
    <td align="right">     831.580</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     163.311</td>
    <td align="right">      -555.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    21811.98</td>
    <td align="right">    21811.98</td>
    <td align="right">       32.90</td>
    <td align="right">    1007.954</td>
    <td align="right">    1007.954</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     157.296</td>
    <td align="right">      -535.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    20777.16</td>
    <td align="right">    20777.16</td>
    <td align="right">        6.03</td>
    <td align="right">     960.134</td>
    <td align="right">     960.134</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00930</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     7710.82</td>
    <td align="right">     7710.82</td>
    <td align="right">        8.84</td>
    <td align="right">     356.325</td>
    <td align="right">     356.325</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      68.996</td>
    <td align="right">      -234.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    13815.42</td>
    <td align="right">    13815.42</td>
    <td align="right">        8.32</td>
    <td align="right">     638.425</td>
    <td align="right">     638.425</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     131.346</td>
    <td align="right">      -446.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    11964.48</td>
    <td align="right">    11964.48</td>
    <td align="right">       10.71</td>
    <td align="right">     552.891</td>
    <td align="right">     552.891</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">      -300.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    36792.97</td>
    <td align="right">    36792.97</td>
    <td align="right">       10.00</td>
    <td align="right">    1700.241</td>
    <td align="right">    1700.241</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">      -989.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    13001.44</td>
    <td align="right">    13001.44</td>
    <td align="right">       11.20</td>
    <td align="right">     600.810</td>
    <td align="right">     600.810</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">      -312.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    20996.33</td>
    <td align="right">    20996.33</td>
    <td align="right">       11.30</td>
    <td align="right">     970.262</td>
    <td align="right">     970.262</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">      -500.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     9753.92</td>
    <td align="right">     9753.92</td>
    <td align="right">       11.18</td>
    <td align="right">     450.739</td>
    <td align="right">     450.739</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">      -234.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    11626.66</td>
    <td align="right">    11626.66</td>
    <td align="right">        8.63</td>
    <td align="right">     537.280</td>
    <td align="right">     537.280</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">      -362.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    27912.29</td>
    <td align="right">    27912.29</td>
    <td align="right">      102.45</td>
    <td align="right">    1289.856</td>
    <td align="right">    1289.856</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.01972</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    23802.96</td>
    <td align="right">    23802.96</td>
    <td align="right">        7.84</td>
    <td align="right">    1099.960</td>
    <td align="right">    1099.960</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">      -816.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7058.08</td>
    <td align="right">     7058.08</td>
    <td align="right">       10.25</td>
    <td align="right">     326.161</td>
    <td align="right">     326.161</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      54.437</td>
    <td align="right">      -185.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     7987.21</td>
    <td align="right">     7987.21</td>
    <td align="right">       12.05</td>
    <td align="right">     369.097</td>
    <td align="right">     369.097</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      52.432</td>
    <td align="right">      -178.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     2269.24</td>
    <td align="right">     2269.24</td>
    <td align="right">       22.08</td>
    <td align="right">     104.864</td>
    <td align="right">     104.864</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     3060.41</td>
    <td align="right">     3060.41</td>
    <td align="right">       11.23</td>
    <td align="right">     141.425</td>
    <td align="right">     141.425</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     1644.49</td>
    <td align="right">     1644.49</td>
    <td align="right">        2.73</td>
    <td align="right">      66.142</td>
    <td align="right">      66.142</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     2193.75</td>
    <td align="right">     2193.75</td>
    <td align="right">        2.13</td>
    <td align="right">      88.233</td>
    <td align="right">      88.233</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    21126.46</td>
    <td align="right">    21126.46</td>
    <td align="right">       10.27</td>
    <td align="right">     723.826</td>
    <td align="right">     723.826</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00629</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     342.780</td>
    <td align="right">     -8013.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    22391.30</td>
    <td align="right">    22391.30</td>
    <td align="right">       12.83</td>
    <td align="right">     828.535</td>
    <td align="right">     828.535</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00647</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     337.679</td>
    <td align="right">     -7899.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     2770.79</td>
    <td align="right">     2770.79</td>
    <td align="right">        8.21</td>
    <td align="right">     111.441</td>
    <td align="right">     111.441</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      20.240</td>
    <td align="right">      -474.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    18695.81</td>
    <td align="right">    18695.81</td>
    <td align="right">       15.17</td>
    <td align="right">     691.792</td>
    <td align="right">     691.792</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00768</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    48179.57</td>
    <td align="right">    48179.57</td>
    <td align="right">       11.54</td>
    <td align="right">    1782.766</td>
    <td align="right">    1782.766</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00763</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    36087.10</td>
    <td align="right">    36087.10</td>
    <td align="right">       17.34</td>
    <td align="right">    1335.314</td>
    <td align="right">    1335.314</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00770</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     3291.60</td>
    <td align="right">     3291.60</td>
    <td align="right">       12.55</td>
    <td align="right">     132.389</td>
    <td align="right">     132.389</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     9704.99</td>
    <td align="right">     9704.99</td>
    <td align="right">        7.26</td>
    <td align="right">     390.336</td>
    <td align="right">     390.336</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     7697.93</td>
    <td align="right">     7697.93</td>
    <td align="right">        8.43</td>
    <td align="right">     309.612</td>
    <td align="right">     309.612</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      32.286</td>
    <td align="right">      -756.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     6081.29</td>
    <td align="right">     6081.29</td>
    <td align="right">        1.83</td>
    <td align="right">     225.023</td>
    <td align="right">     225.023</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00748</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     3797.24</td>
    <td align="right">     3797.24</td>
    <td align="right">        5.92</td>
    <td align="right">     130.099</td>
    <td align="right">     130.099</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00668</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      38.468</td>
    <td align="right">      -899.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     6973.20</td>
    <td align="right">     6973.20</td>
    <td align="right">        5.28</td>
    <td align="right">     238.913</td>
    <td align="right">     238.913</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00624</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     104.505</td>
    <td align="right">     -2445.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     7978.85</td>
    <td align="right">     7978.85</td>
    <td align="right">        7.14</td>
    <td align="right">     273.368</td>
    <td align="right">     273.368</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00652</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">     -2066.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    19631.05</td>
    <td align="right">    19631.05</td>
    <td align="right">        5.34</td>
    <td align="right">     672.591</td>
    <td align="right">     672.591</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00626</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">     -6805.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     6730.07</td>
    <td align="right">     6730.07</td>
    <td align="right">        5.80</td>
    <td align="right">     230.583</td>
    <td align="right">     230.583</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00631</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">     -2147.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     9984.17</td>
    <td align="right">     9984.17</td>
    <td align="right">        5.37</td>
    <td align="right">     342.073</td>
    <td align="right">     342.073</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00624</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">     -3439.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     6144.23</td>
    <td align="right">     6144.23</td>
    <td align="right">        7.04</td>
    <td align="right">     210.511</td>
    <td align="right">     210.511</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00648</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">     -1615.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     8957.24</td>
    <td align="right">     8957.24</td>
    <td align="right">        6.65</td>
    <td align="right">     306.889</td>
    <td align="right">     306.889</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00643</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">     -2493.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      832.86</td>
    <td align="right">      832.86</td>
    <td align="right">        3.06</td>
    <td align="right">      28.535</td>
    <td align="right">      28.535</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    15799.14</td>
    <td align="right">    15799.14</td>
    <td align="right">        5.21</td>
    <td align="right">     541.304</td>
    <td align="right">     541.304</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00624</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">     -5614.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5618.07</td>
    <td align="right">     5618.07</td>
    <td align="right">        6.69</td>
    <td align="right">     192.484</td>
    <td align="right">     192.484</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00643</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      66.403</td>
    <td align="right">     -1553.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    11085.73</td>
    <td align="right">    11085.73</td>
    <td align="right">        3.22</td>
    <td align="right">     410.200</td>
    <td align="right">     410.200</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00783</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    18829.13</td>
    <td align="right">    18829.13</td>
    <td align="right">       21.58</td>
    <td align="right">     645.116</td>
    <td align="right">     645.116</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00645</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     206.988</td>
    <td align="right">     -4843.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    25580.47</td>
    <td align="right">    25580.47</td>
    <td align="right">       15.40</td>
    <td align="right">     876.428</td>
    <td align="right">     876.428</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00618</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     394.039</td>
    <td align="right">     -9219.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    22210.28</td>
    <td align="right">    22210.28</td>
    <td align="right">       19.89</td>
    <td align="right">     760.960</td>
    <td align="right">     760.960</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00639</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     264.939</td>
    <td align="right">     -6199.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    55451.44</td>
    <td align="right">    55451.44</td>
    <td align="right">       15.07</td>
    <td align="right">    1899.855</td>
    <td align="right">    1899.855</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00616</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     872.699</td>
    <td align="right">    -20420.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    19801.03</td>
    <td align="right">    19801.03</td>
    <td align="right">       17.06</td>
    <td align="right">     678.415</td>
    <td align="right">     678.415</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00627</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     275.447</td>
    <td align="right">     -6443.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    30148.87</td>
    <td align="right">    30148.87</td>
    <td align="right">       16.22</td>
    <td align="right">    1032.948</td>
    <td align="right">    1032.948</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00622</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     441.018</td>
    <td align="right">    -10317.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    18304.01</td>
    <td align="right">    18304.01</td>
    <td align="right">       20.97</td>
    <td align="right">     627.124</td>
    <td align="right">     627.124</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00643</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     207.060</td>
    <td align="right">     -4845.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    26692.81</td>
    <td align="right">    26692.81</td>
    <td align="right">       19.81</td>
    <td align="right">     914.538</td>
    <td align="right">     914.538</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00638</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     319.731</td>
    <td align="right">     -7474.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     2376.75</td>
    <td align="right">     2376.75</td>
    <td align="right">        8.72</td>
    <td align="right">      81.431</td>
    <td align="right">      81.431</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    42394.16</td>
    <td align="right">    42394.16</td>
    <td align="right">       13.97</td>
    <td align="right">    1452.491</td>
    <td align="right">    1452.491</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00608</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     719.898</td>
    <td align="right">    -16849.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    10707.97</td>
    <td align="right">    10707.97</td>
    <td align="right">       15.56</td>
    <td align="right">     366.872</td>
    <td align="right">     366.872</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00618</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     163.311</td>
    <td align="right">     -3821.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    16920.18</td>
    <td align="right">    16920.18</td>
    <td align="right">       25.52</td>
    <td align="right">     579.712</td>
    <td align="right">     579.712</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00657</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     157.296</td>
    <td align="right">     -3680.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    11184.53</td>
    <td align="right">    11184.53</td>
    <td align="right">        3.25</td>
    <td align="right">     413.856</td>
    <td align="right">     413.856</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     7973.06</td>
    <td align="right">     7973.06</td>
    <td align="right">        9.14</td>
    <td align="right">     273.170</td>
    <td align="right">     273.170</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00668</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      68.996</td>
    <td align="right">     -1614.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    11624.75</td>
    <td align="right">    11624.75</td>
    <td align="right">        7.00</td>
    <td align="right">     398.282</td>
    <td align="right">     398.282</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     131.346</td>
    <td align="right">     -3073.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     9554.92</td>
    <td align="right">     9554.92</td>
    <td align="right">        8.56</td>
    <td align="right">     327.367</td>
    <td align="right">     327.367</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00664</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">     -2066.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    25395.28</td>
    <td align="right">    25395.28</td>
    <td align="right">        6.90</td>
    <td align="right">     870.083</td>
    <td align="right">     870.083</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00650</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">     -6807.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     8788.89</td>
    <td align="right">     8788.89</td>
    <td align="right">        7.57</td>
    <td align="right">     301.121</td>
    <td align="right">     301.121</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00657</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">     -2148.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    13539.61</td>
    <td align="right">    13539.61</td>
    <td align="right">        7.28</td>
    <td align="right">     463.889</td>
    <td align="right">     463.889</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00654</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">     -3440.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     7789.31</td>
    <td align="right">     7789.31</td>
    <td align="right">        8.93</td>
    <td align="right">     266.874</td>
    <td align="right">     266.874</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00667</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">     -1615.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    11445.49</td>
    <td align="right">    11445.49</td>
    <td align="right">        8.49</td>
    <td align="right">     392.141</td>
    <td align="right">     392.141</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00663</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
