    <td align="right">     -2493.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      783.93</td>
    <td align="right">      783.93</td>
    <td align="right">        2.88</td>
    <td align="right">      26.859</td>
    <td align="right">      26.859</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    19871.30</td>
    <td align="right">    19871.30</td>
    <td align="right">        6.55</td>
    <td align="right">     680.822</td>
    <td align="right">     680.822</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00645</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">     -5610.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     4826.28</td>
    <td align="right">     4826.28</td>
    <td align="right">        7.01</td>
    <td align="right">     165.356</td>
    <td align="right">     165.356</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00651</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      54.437</td>
    <td align="right">     -1273.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     6937.05</td>
    <td align="right">     6937.05</td>
    <td align="right">       10.46</td>
    <td align="right">     237.674</td>
    <td align="right">     237.674</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00675</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      52.432</td>
    <td align="right">     -1226.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     3539.41</td>
    <td align="right">     3539.41</td>
    <td align="right">       10.89</td>
    <td align="right">     142.355</td>
    <td align="right">     142.355</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      171.49</td>
    <td align="right">      171.49</td>
    <td align="right">        1.67</td>
    <td align="right">       5.876</td>
    <td align="right">       5.876</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00706</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     3760.08</td>
    <td align="right">     3760.08</td>
    <td align="right">        8.40</td>
    <td align="right">     151.231</td>
    <td align="right">     151.231</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     1209.84</td>
    <td align="right">     1209.84</td>
    <td align="right">        4.44</td>
    <td align="right">      41.451</td>
    <td align="right">      41.451</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00727</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">     9912.35</td>
    <td align="right">     9912.35</td>
    <td align="right">       15.08</td>
    <td align="right">     398.676</td>
    <td align="right">     398.676</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00284</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2702.52</td>
    <td align="right">     2702.52</td>
    <td align="right">     1663.80</td>
    <td align="right">     1663.80</td>
    <td align="right">   2702.5200</td>
    <td align="right">   1663.8024</td>
    <td align="right">   2702.5200</td>
    <td align="right">      0.6156</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">       32.29</td>
    <td align="right">       32.29</td>
    <td align="right">      309.61</td>
    <td align="right">      309.61</td>
    <td align="right">     36.5007</td>
    <td align="right">    309.6119</td>
    <td align="right">    309.6119</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3938.23</td>
    <td align="right">     3938.23</td>
    <td align="right">     1049.08</td>
    <td align="right">     1049.08</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">   5131.9688</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4871</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">     5861.54</td>
    <td align="right">     5861.54</td>
    <td align="right">     3809.87</td>
    <td align="right">     3809.87</td>
    <td align="right">   5861.5426</td>
    <td align="right">   3809.8715</td>
    <td align="right">   5861.5426</td>
    <td align="right">      0.6500</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS</td>
    <td align="right">      333.85</td>
    <td align="right">      333.85</td>
    <td align="right">      130.10</td>
    <td align="right">      130.10</td>
    <td align="right">    333.8534</td>
    <td align="right">    130.0994</td>
    <td align="right">    333.8534</td>
    <td align="right">      0.3897</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-10</td>
    <td align="right">      311.12</td>
    <td align="right">      311.12</td>
    <td align="right">      192.48</td>
    <td align="right">      192.48</td>
    <td align="right">    311.1229</td>
    <td align="right">    192.4841</td>
    <td align="right">    311.1229</td>
    <td align="right">      0.6187</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-11</td>
    <td align="right">      918.45</td>
    <td align="right">      918.45</td>
    <td align="right">      645.12</td>
    <td align="right">      645.12</td>
    <td align="right">    918.4494</td>
    <td align="right">    645.1160</td>
    <td align="right">    918.4494</td>
    <td align="right">      0.7024</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-12</td>
    <td align="right">     1844.76</td>
    <td align="right">     1844.76</td>
    <td align="right">      876.43</td>
    <td align="right">      876.43</td>
    <td align="right">   1844.7572</td>
    <td align="right">    876.4275</td>
    <td align="right">   1844.7572</td>
    <td align="right">      0.4751</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-13</td>
    <td align="right">     1463.48</td>
    <td align="right">     1463.48</td>
    <td align="right">      760.96</td>
    <td align="right">      760.96</td>
    <td align="right">   1463.4788</td>
    <td align="right">    760.9597</td>
    <td align="right">   1463.4788</td>
    <td align="right">      0.5200</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-14</td>
    <td align="right">     4465.17</td>
    <td align="right">     4465.17</td>
    <td align="right">     1899.85</td>
    <td align="right">     1899.85</td>
    <td align="right">   4465.1693</td>
    <td align="right">   1899.8549</td>
    <td align="right">   4465.1693</td>
    <td align="right">      0.4255</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-15</td>
    <td align="right">     1607.52</td>
    <td align="right">     1607.52</td>
    <td align="right">      678.41</td>
    <td align="right">      678.41</td>
    <td align="right">   1607.5175</td>
    <td align="right">    678.4148</td>
    <td align="right">   1607.5175</td>
    <td align="right">      0.4220</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-16</td>
    <td align="right">     2608.23</td>
    <td align="right">     2608.23</td>
    <td align="right">     1032.95</td>
    <td align="right">     1032.95</td>
    <td align="right">   2608.2294</td>
    <td align="right">   1032.9484</td>
    <td align="right">   2608.2294</td>
    <td align="right">      0.3960</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-17</td>
    <td align="right">     1210.66</td>
    <td align="right">     1210.66</td>
    <td align="right">      627.12</td>
    <td align="right">      627.12</td>
    <td align="right">   1210.6640</td>
    <td align="right">    627.1244</td>
    <td align="right">   1210.6640</td>
    <td align="right">      0.5180</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-18</td>
    <td align="right">     1426.37</td>
    <td align="right">     1426.37</td>
    <td align="right">      914.54</td>
    <td align="right">      914.54</td>
    <td align="right">   1426.3671</td>
    <td align="right">    914.5382</td>
    <td align="right">   1426.3671</td>
    <td align="right">      0.6412</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-19</td>
    <td align="right">     2790.90</td>
    <td align="right">     2790.90</td>
    <td align="right">     1452.49</td>
    <td align="right">     1452.49</td>
    <td align="right">   2790.8981</td>
    <td align="right">   1452.4914</td>
    <td align="right">   2790.8981</td>
    <td align="right">      0.5204</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-2</td>
    <td align="right">      460.82</td>
    <td align="right">      460.82</td>
    <td align="right">      238.91</td>
    <td align="right">      238.91</td>
    <td align="right">    460.8164</td>
    <td align="right">    238.9130</td>
    <td align="right">    460.8164</td>
    <td align="right">      0.5185</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-20</td>
    <td align="right">      831.58</td>
    <td align="right">      831.58</td>
    <td align="right">      366.87</td>
    <td align="right">      366.87</td>
    <td align="right">    831.5805</td>
    <td align="right">    366.8720</td>
    <td align="right">    831.5805</td>
    <td align="right">      0.4412</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-21</td>
    <td align="right">     1007.95</td>
    <td align="right">     1007.95</td>
    <td align="right">      579.71</td>
    <td align="right">      579.71</td>
    <td align="right">   1007.9543</td>
    <td align="right">    579.7124</td>
    <td align="right">   1007.9543</td>
    <td align="right">      0.5751</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-22</td>
    <td align="right">      356.33</td>
    <td align="right">      356.33</td>
    <td align="right">      273.17</td>
    <td align="right">      273.17</td>
    <td align="right">    356.3250</td>
    <td align="right">    273.1699</td>
    <td align="right">    356.3250</td>
    <td align="right">      0.7666</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-23</td>
    <td align="right">      638.42</td>
    <td align="right">      638.42</td>
    <td align="right">      398.28</td>
    <td align="right">      398.28</td>
    <td align="right">    638.4247</td>
    <td align="right">    398.2825</td>
    <td align="right">    638.4247</td>
    <td align="right">      0.6239</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-24</td>
    <td align="right">      552.89</td>
    <td align="right">      552.89</td>
    <td align="right">      327.37</td>
    <td align="right">      327.37</td>
    <td align="right">    552.8910</td>
    <td align="right">    327.3670</td>
    <td align="right">    552.8910</td>
    <td align="right">      0.5921</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-25</td>
    <td align="right">     1700.24</td>
    <td align="right">     1700.24</td>
    <td align="right">      870.08</td>
    <td align="right">      870.08</td>
    <td align="right">   1700.2410</td>
    <td align="right">    870.0828</td>
    <td align="right">   1700.2410</td>
    <td align="right">      0.5117</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-26</td>
    <td align="right">      600.81</td>
    <td align="right">      600.81</td>
    <td align="right">      301.12</td>
    <td align="right">      301.12</td>
    <td align="right">    600.8100</td>
    <td align="right">    301.1215</td>
    <td align="right">    600.8100</td>
    <td align="right">      0.5012</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-27</td>
    <td align="right">      970.26</td>
    <td align="right">      970.26</td>
    <td align="right">      463.89</td>
    <td align="right">      463.89</td>
    <td align="right">    970.2620</td>
    <td align="right">    463.8886</td>
    <td align="right">    970.2620</td>
    <td align="right">      0.4781</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-28</td>
    <td align="right">      450.74</td>
    <td align="right">      450.74</td>
    <td align="right">      266.87</td>
    <td align="right">      266.87</td>
    <td align="right">    450.7387</td>
    <td align="right">    266.8743</td>
    <td align="right">    450.7387</td>
    <td align="right">      0.5921</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-29</td>
    <td align="right">      537.28</td>
    <td align="right">      537.28</td>
    <td align="right">      392.14</td>
    <td align="right">      392.14</td>
    <td align="right">    537.2799</td>
    <td align="right">    392.1407</td>
    <td align="right">    537.2799</td>
    <td align="right">      0.7299</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-3</td>
    <td align="right">      417.49</td>
    <td align="right">      417.49</td>
    <td align="right">      273.37</td>
    <td align="right">      273.37</td>
    <td align="right">    417.4948</td>
    <td align="right">    273.3680</td>
    <td align="right">    417.4948</td>
    <td align="right">      0.6548</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-30</td>
    <td align="right">     1099.96</td>
    <td align="right">     1099.96</td>
    <td align="right">      680.82</td>
    <td align="right">      680.82</td>
    <td align="right">   1099.9596</td>
    <td align="right">    680.8223</td>
    <td align="right">   1099.9596</td>
    <td align="right">      0.6190</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-31</td>
    <td align="right">      326.16</td>
    <td align="right">      326.16</td>
    <td align="right">      165.36</td>
    <td align="right">      165.36</td>
    <td align="right">    326.1610</td>
    <td align="right">    165.3562</td>
    <td align="right">    326.1610</td>
    <td align="right">      0.5070</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-32</td>
    <td align="right">      369.10</td>
    <td align="right">      369.10</td>
    <td align="right">      237.67</td>
    <td align="right">      237.67</td>
    <td align="right">    369.0970</td>
    <td align="right">    237.6744</td>
    <td align="right">    369.0970</td>
    <td align="right">      0.6439</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-4</td>
    <td align="right">     1490.25</td>
    <td align="right">     1490.25</td>
    <td align="right">      672.59</td>
    <td align="right">      672.59</td>
    <td align="right">   1490.2493</td>
    <td align="right">    672.5911</td>
    <td align="right">   1490.2493</td>
    <td align="right">      0.4513</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-5</td>
    <td align="right">      521.00</td>
    <td align="right">      521.00</td>
    <td align="right">      230.58</td>
    <td align="right">      230.58</td>
    <td align="right">    521.0030</td>
    <td align="right">    230.5828</td>
    <td align="right">    521.0030</td>
    <td align="right">      0.4426</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-6</td>
    <td align="right">      880.30</td>
    <td align="right">      880.30</td>
    <td align="right">      342.07</td>
    <td align="right">      342.07</td>
    <td align="right">    880.3045</td>
    <td align="right">    342.0735</td>
    <td align="right">    880.3045</td>
    <td align="right">      0.3886</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-7</td>
    <td align="right">      394.52</td>
    <td align="right">      394.52</td>
    <td align="right">      210.51</td>
    <td align="right">      210.51</td>
    <td align="right">    394.5247</td>
    <td align="right">    210.5111</td>
    <td align="right">    394.5247</td>
    <td align="right">      0.5336</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-8</td>
    <td align="right">      460.14</td>
    <td align="right">      460.14</td>
    <td align="right">      306.89</td>
    <td align="right">      306.89</td>
    <td align="right">    460.1390</td>
    <td align="right">    306.8893</td>
    <td align="right">    460.1390</td>
    <td align="right">      0.6669</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PROPVENTONLYAIRSYS-9</td>
    <td align="right">      865.59</td>
    <td align="right">      865.59</td>
    <td align="right">      541.30</td>
    <td align="right">      541.30</td>
    <td align="right">    865.5947</td>
    <td align="right">    541.3037</td>
    <td align="right">    865.5947</td>
    <td align="right">      0.6254</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">   19363.996</td>
    <td align="right">   19363.996</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19364.00</td>
    <td align="right">    18712.83</td>
    <td align="right">  641.131522</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667578</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667578</td>
    <td align="right">     39.4984</td>
    <td align="right">     3797.24</td>
    <td align="right">        0.00</td>
    <td align="right">    19350.65</td>
    <td align="right">    19350.65</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">   39903.144</td>
    <td align="right">   39903.144</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    39903.14</td>
    <td align="right">    38561.33</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624124</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624124</td>
    <td align="right">     36.9552</td>
    <td align="right">     6973.20</td>
    <td align="right">        0.00</td>
    <td align="right">    39875.64</td>
    <td align="right">    39875.64</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651732</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651732</td>
    <td align="right">     38.5739</td>
    <td align="right">     7978.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625532</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625532</td>
    <td align="right">     37.0380</td>
    <td align="right">    19631.05</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631453</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631453</td>
    <td align="right">     37.3851</td>
    <td align="right">     6730.07</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624077</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624077</td>
    <td align="right">     36.9527</td>
    <td align="right">     9984.17</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647636</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647636</td>
    <td align="right">     38.3340</td>
    <td align="right">     6144.23</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00642946</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00642946</td>
    <td align="right">     38.0593</td>
    <td align="right">     8957.24</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624257</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624257</td>
    <td align="right">     36.9632</td>
    <td align="right">    15799.14</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">   25354.848</td>
    <td align="right">   25354.848</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25354.85</td>
    <td align="right">    24502.29</td>
    <td align="right">  839.487407</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643487</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643487</td>
    <td align="right">     38.0906</td>
    <td align="right">     5618.07</td>
    <td align="right">        0.00</td>
    <td align="right">    25337.37</td>
    <td align="right">    25337.37</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   79034.419</td>
    <td align="right">   79034.419</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    79034.42</td>
    <td align="right">    76376.72</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       71.99</td>
    <td align="right">       56.71</td>
    <td align="right">  0.00645415</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645415</td>
    <td align="right">     38.2041</td>
    <td align="right">    18829.13</td>
    <td align="right">        0.00</td>
    <td align="right">    78979.94</td>
    <td align="right">    78979.94</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">  150455.755</td>
    <td align="right">  150455.755</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   150455.75</td>
    <td align="right">   145396.75</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       71.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00617730</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617730</td>
    <td align="right">     36.5804</td>
    <td align="right">    25580.47</td>
    <td align="right">        0.00</td>
    <td align="right">   150352.05</td>
    <td align="right">   150352.05</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">  101161.801</td>
    <td align="right">  101161.801</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   101161.80</td>
    <td align="right">    97760.09</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       71.99</td>
    <td align="right">       56.60</td>
    <td align="right">  0.00639390</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00639390</td>
    <td align="right">     37.8508</td>
    <td align="right">    22210.28</td>
    <td align="right">        0.00</td>
    <td align="right">   101092.07</td>
    <td align="right">   101092.07</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">  333223.168</td>
    <td align="right">  333223.168</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   333223.17</td>
    <td align="right">   322018.57</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       71.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00615706</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00615706</td>
    <td align="right">     36.4618</td>
    <td align="right">    55451.44</td>
    <td align="right">        0.00</td>
    <td align="right">   332993.48</td>
    <td align="right">   332993.48</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">  105173.634</td>
    <td align="right">  105173.634</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   105173.63</td>
    <td align="right">   101637.47</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       71.99</td>
    <td align="right">       56.38</td>
    <td align="right">  0.00626534</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00626534</td>
    <td align="right">     37.0968</td>
    <td align="right">    19801.03</td>
    <td align="right">        0.00</td>
    <td align="right">   105101.14</td>
    <td align="right">   105101.14</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">  168394.010</td>
    <td align="right">  168394.010</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   168394.01</td>
    <td align="right">   162732.02</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       71.99</td>
    <td align="right">       56.31</td>
    <td align="right">  0.00622291</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00622291</td>
    <td align="right">     36.8481</td>
    <td align="right">    30148.87</td>
    <td align="right">        0.00</td>
    <td align="right">   168277.94</td>
    <td align="right">   168277.94</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   79061.718</td>
    <td align="right">   79061.718</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    79061.72</td>
    <td align="right">    76403.28</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643379</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643379</td>
    <td align="right">     38.0847</td>
    <td align="right">    18304.01</td>
    <td align="right">        0.00</td>
    <td align="right">    79007.22</td>
    <td align="right">    79007.22</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">  122082.932</td>
    <td align="right">  122082.932</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   122082.93</td>
    <td align="right">   117977.85</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       71.99</td>
    <td align="right">       56.58</td>
    <td align="right">  0.00638222</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00638222</td>
    <td align="right">     37.7826</td>
    <td align="right">    26692.81</td>
    <td align="right">        0.00</td>
    <td align="right">   121998.78</td>
    <td align="right">   121998.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">  274878.590</td>
    <td align="right">  274878.590</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   274878.59</td>
    <td align="right">   265635.77</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       71.99</td>
    <td align="right">       56.07</td>
    <td align="right">  0.00608429</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00608429</td>
    <td align="right">     36.0348</td>
    <td align="right">    42394.16</td>
    <td align="right">        0.00</td>
    <td align="right">   274689.12</td>
    <td align="right">   274689.12</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">   62357.012</td>
    <td align="right">   62357.012</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    62357.01</td>
    <td align="right">    60260.18</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       71.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00617542</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617542</td>
    <td align="right">     36.5691</td>
    <td align="right">    10707.97</td>
    <td align="right">        0.00</td>
    <td align="right">    62314.03</td>
    <td align="right">    62314.03</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   60060.307</td>
    <td align="right">   60060.307</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    60060.31</td>
    <td align="right">    58040.74</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       71.99</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00657250</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00657250</td>
    <td align="right">     38.8974</td>
    <td align="right">    16920.18</td>
    <td align="right">        0.00</td>
    <td align="right">    60018.91</td>
    <td align="right">    60018.91</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   26344.806</td>
    <td align="right">   26344.806</td>
    <td align="right">  872.264753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26344.81</td>
    <td align="right">    25458.97</td>
    <td align="right">  872.264753</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667754</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667754</td>
    <td align="right">     39.5119</td>
    <td align="right">     7973.06</td>
    <td align="right">        0.00</td>
    <td align="right">    26326.65</td>
    <td align="right">    26326.65</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   50152.018</td>
    <td align="right">   50152.018</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    50152.02</td>
    <td align="right">    48465.49</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00651007</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651007</td>
    <td align="right">     38.5305</td>
    <td align="right">    11624.75</td>
    <td align="right">        0.00</td>
    <td align="right">    50117.45</td>
    <td align="right">    50117.45</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       57.02</td>
    <td align="right">  0.00664201</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00664201</td>
    <td align="right">     39.3036</td>
    <td align="right">     9554.92</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.78</td>
    <td align="right">  0.00649711</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00649711</td>
    <td align="right">     38.4546</td>
    <td align="right">    25395.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00656640</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00656640</td>
    <td align="right">     38.8605</td>
    <td align="right">     8788.89</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.85</td>
    <td align="right">  0.00653698</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00653698</td>
    <td align="right">     38.6882</td>
    <td align="right">    13539.61</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       57.06</td>
    <td align="right">  0.00666509</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00666509</td>
    <td align="right">     39.4389</td>
    <td align="right">     7789.31</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       57.00</td>
    <td align="right">  0.00662993</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00662993</td>
    <td align="right">     39.2331</td>
    <td align="right">    11445.49</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645168</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645168</td>
    <td align="right">     38.1883</td>
    <td align="right">    19871.30</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">   20785.637</td>
    <td align="right">   20785.637</td>
    <td align="right">  688.204274</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    20785.64</td>
    <td align="right">    20086.76</td>
    <td align="right">  688.204274</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00650805</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00650805</td>
    <td align="right">     38.5183</td>
    <td align="right">     4826.28</td>
    <td align="right">        0.00</td>
    <td align="right">    20771.31</td>
    <td align="right">    20771.31</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   20020.069</td>
    <td align="right">   20020.069</td>
    <td align="right">  662.856100</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    20020.07</td>
    <td align="right">    19346.91</td>
    <td align="right">  662.856100</td>
    <td align="right">       71.99</td>
    <td align="right">       57.21</td>
    <td align="right">  0.00675363</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00675363</td>
    <td align="right">     39.9573</td>
    <td align="right">     6937.05</td>
    <td align="right">        0.00</td>
    <td align="right">    20006.27</td>
    <td align="right">    20006.27</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">   29501.275</td>
    <td align="right">   29501.275</td>
    <td align="right">  986.250963</td>
    <td align="right">  0.16027098</td>
    <td align="right">     395.369</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    29501.28</td>
    <td align="right">      -999.0</td>
    <td align="right">  986.250963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -214603.102</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    29563.08</td>
    <td align="right">    29563.08</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   99912.353</td>
    <td align="right">   99912.353</td>
    <td align="right"> 3340.148947</td>
    <td align="right">  0.54279180</td>
    <td align="right">    1339.001</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    99912.35</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3340.148947</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -63366.191</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   100121.65</td>
    <td align="right">   100121.65</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   49819.032</td>
    <td align="right">   49819.032</td>
    <td align="right"> 1665.489631</td>
    <td align="right">  0.27065084</td>
    <td align="right">     667.662</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    49819.03</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1665.489631</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -127081.257</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49923.39</td>
    <td align="right">    49923.39</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">   20068.367</td>
    <td align="right">   15816.387</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    20916.67</td>
    <td align="right">    19572.06</td>
    <td align="right">  641.131522</td>
    <td align="right">       78.00</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00889067</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889067</td>
    <td align="right">     42.8938</td>
    <td align="right">     7224.54</td>
    <td align="right">        0.00</td>
    <td align="right">    20126.90</td>
    <td align="right">    15696.44</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">   14034.117</td>
    <td align="right">   14034.117</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    14034.12</td>
    <td align="right">     3797.24</td>
    <td align="right">  130.099405</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667578</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667578</td>
    <td align="right">     39.4984</td>
    <td align="right">     3797.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">   41354.683</td>
    <td align="right">   32592.665</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    43281.69</td>
    <td align="right">    39462.43</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       78.00</td>
    <td align="right">       63.01</td>
    <td align="right">  0.00905036</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905036</td>
    <td align="right">     43.6534</td>
    <td align="right">     9972.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41475.30</td>
    <td align="right">    32345.49</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">   28919.900</td>
    <td align="right">   28919.900</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    28919.90</td>
    <td align="right">     6973.20</td>
    <td align="right">  238.912967</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624124</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624124</td>
    <td align="right">     36.9552</td>
    <td align="right">     6973.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   34947.349</td>
    <td align="right">   27542.886</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    35386.80</td>
    <td align="right">    32520.47</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       78.14</td>
    <td align="right">       62.99</td>
    <td align="right">  0.00900403</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900403</td>
    <td align="right">     43.4323</td>
    <td align="right">     9034.53</td>
    <td align="right">        0.00</td>
    <td align="right">    35049.28</td>
    <td align="right">    27334.00</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   24439.086</td>
    <td align="right">   24439.086</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24439.09</td>
    <td align="right">     7978.85</td>
    <td align="right">  273.367961</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651732</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651732</td>
    <td align="right">     38.5739</td>
    <td align="right">     7978.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">  115115.222</td>
    <td align="right">   90725.132</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   116457.66</td>
    <td align="right">   107611.53</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       78.14</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00897011</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897011</td>
    <td align="right">     43.2712</td>
    <td align="right">    32248.78</td>
    <td align="right">        0.00</td>
    <td align="right">   115450.98</td>
    <td align="right">    90037.08</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">   80501.358</td>
    <td align="right">   80501.358</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    80501.36</td>
    <td align="right">    19631.05</td>
    <td align="right">  672.591109</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625532</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625532</td>
    <td align="right">     37.0380</td>
    <td align="right">    19631.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">   36333.292</td>
    <td align="right">   28635.161</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    36723.39</td>
    <td align="right">    34122.80</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00893585</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893585</td>
    <td align="right">     43.1082</td>
    <td align="right">    11274.43</td>
    <td align="right">        0.00</td>
    <td align="right">    36439.26</td>
    <td align="right">    28417.99</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">   25408.345</td>
    <td align="right">   25408.345</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25408.35</td>
    <td align="right">     6730.07</td>
    <td align="right">  230.582809</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631453</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631453</td>
    <td align="right">     37.3851</td>
    <td align="right">     6730.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">   58173.385</td>
    <td align="right">   45847.878</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    58779.23</td>
    <td align="right">    54722.90</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892391</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892391</td>
    <td align="right">     43.0518</td>
    <td align="right">    19049.66</td>
    <td align="right">        0.00</td>
    <td align="right">    58343.06</td>
    <td align="right">    45500.17</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">   40681.411</td>
    <td align="right">   40681.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40681.41</td>
    <td align="right">     9984.17</td>
    <td align="right">  342.073492</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624077</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624077</td>
    <td align="right">     36.9527</td>
    <td align="right">     9984.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">   27312.566</td>
    <td align="right">   21525.725</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    27609.31</td>
    <td align="right">    25634.05</td>
    <td align="right">  872.564720</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00894067</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894067</td>
    <td align="right">     43.1313</td>
    <td align="right">     8537.46</td>
    <td align="right">        0.00</td>
    <td align="right">    27392.23</td>
    <td align="right">    21362.48</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">   19100.007</td>
    <td align="right">   19100.007</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19100.01</td>
    <td align="right">     6144.23</td>
    <td align="right">  210.511126</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647636</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647636</td>
    <td align="right">     38.3340</td>
    <td align="right">     6144.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   42174.749</td>
    <td align="right">   33238.961</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    42749.65</td>
    <td align="right">    39041.24</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       78.14</td>
    <td align="right">       63.04</td>
    <td align="right">  0.00904318</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00904318</td>
    <td align="right">     43.6186</td>
    <td align="right">     9957.34</td>
    <td align="right">        0.00</td>
    <td align="right">    42297.76</td>
    <td align="right">    32986.88</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   29493.276</td>
    <td align="right">   29493.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    29493.28</td>
    <td align="right">     8957.24</td>
    <td align="right">  306.889269</td>
    <td align="right">       71.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00642946</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00642946</td>
    <td align="right">     38.0593</td>
    <td align="right">     8957.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   94959.458</td>
    <td align="right">   74839.919</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    96507.06</td>
    <td align="right">    86766.92</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       78.14</td>
    <td align="right">       63.19</td>
    <td align="right">  0.00914191</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00914191</td>
    <td align="right">     44.0883</td>
    <td align="right">    18731.34</td>
    <td align="right">        0.00</td>
    <td align="right">    95236.43</td>
    <td align="right">    74272.34</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   66406.343</td>
    <td align="right">   66406.343</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    66406.34</td>
    <td align="right">    15799.14</td>
    <td align="right">  541.303731</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624257</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624257</td>
    <td align="right">     36.9632</td>
    <td align="right">    15799.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">   26277.209</td>
    <td align="right">   20709.730</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    26621.58</td>
    <td align="right">    24387.80</td>
    <td align="right">  839.487407</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902378</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902378</td>
    <td align="right">     43.5266</td>
    <td align="right">     6732.65</td>
    <td align="right">        0.00</td>
    <td align="right">    26353.85</td>
    <td align="right">    20552.67</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">   18375.937</td>
    <td align="right">   18375.937</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    18375.94</td>
    <td align="right">     5618.07</td>
    <td align="right">  192.484083</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643487</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643487</td>
    <td align="right">     38.0906</td>
    <td align="right">     5618.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   81909.600</td>
    <td align="right">   64554.948</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    82995.77</td>
    <td align="right">    75962.45</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902947</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902947</td>
    <td align="right">     43.5533</td>
    <td align="right">    19875.11</td>
    <td align="right">        0.00</td>
    <td align="right">    82148.50</td>
    <td align="right">    64065.37</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   57280.422</td>
    <td align="right">   57280.422</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    57280.42</td>
    <td align="right">    18829.13</td>
    <td align="right">  645.116017</td>
    <td align="right">       71.99</td>
    <td align="right">       56.71</td>
    <td align="right">  0.00645415</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645415</td>
    <td align="right">     38.2041</td>
    <td align="right">    18829.13</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">  155929.527</td>
    <td align="right">  122891.869</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">   163077.73</td>
    <td align="right">   149353.84</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       78.00</td>
    <td align="right">       62.96</td>
    <td align="right">  0.00902253</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902253</td>
    <td align="right">     43.5211</td>
    <td align="right">    39920.28</td>
    <td align="right">        0.00</td>
    <td align="right">   156384.33</td>
    <td align="right">   121959.86</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">  109043.474</td>
    <td align="right">  109043.474</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   109043.47</td>
    <td align="right">    25580.47</td>
    <td align="right">  876.427546</td>
    <td align="right">       71.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00617730</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617730</td>
    <td align="right">     36.5804</td>
    <td align="right">    25580.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">  104841.648</td>
    <td align="right">   82628.370</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   105975.30</td>
    <td align="right">    98425.69</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00893866</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893866</td>
    <td align="right">     43.1213</td>
    <td align="right">    31669.47</td>
    <td align="right">        0.00</td>
    <td align="right">   105147.44</td>
    <td align="right">    82001.73</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">   73317.257</td>
    <td align="right">   73317.257</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    73317.26</td>
    <td align="right">    22210.28</td>
    <td align="right">  760.959727</td>
    <td align="right">       71.99</td>
    <td align="right">       56.60</td>
    <td align="right">  0.00639390</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00639390</td>
    <td align="right">     37.8508</td>
    <td align="right">    22210.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">  345345.665</td>
    <td align="right">  272175.495</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   349369.35</td>
    <td align="right">   322851.83</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       78.14</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00896972</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896972</td>
    <td align="right">     43.2693</td>
    <td align="right">    96625.61</td>
    <td align="right">        0.00</td>
    <td align="right">   346352.93</td>
    <td align="right">   270111.34</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">  241503.975</td>
    <td align="right">  241503.975</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   241503.98</td>
    <td align="right">    55451.44</td>
    <td align="right"> 1899.854883</td>
    <td align="right">       71.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00615706</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00615706</td>
    <td align="right">     36.4618</td>
    <td align="right">    55451.44</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">  109000.475</td>
    <td align="right">   85905.866</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   110138.06</td>
    <td align="right">   102524.35</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892470</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892470</td>
    <td align="right">     43.0551</td>
    <td align="right">    34786.44</td>
    <td align="right">        0.00</td>
    <td align="right">   109318.40</td>
    <td align="right">    85254.35</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">   76225.036</td>
    <td align="right">   76225.036</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    76225.04</td>
    <td align="right">    19801.03</td>
    <td align="right">  678.414771</td>
    <td align="right">       71.99</td>
    <td align="right">       56.38</td>
    <td align="right">  0.00626534</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00626534</td>
    <td align="right">     37.0968</td>
    <td align="right">    19801.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">  174519.756</td>
    <td align="right">  137543.542</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   176356.35</td>
    <td align="right">   164077.87</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892796</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892796</td>
    <td align="right">     43.0711</td>
    <td align="right">    56441.71</td>
    <td align="right">        0.00</td>
    <td align="right">   175028.78</td>
    <td align="right">   136500.44</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">  122043.934</td>
    <td align="right">  122043.934</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   122043.93</td>
    <td align="right">    30148.87</td>
    <td align="right"> 1032.948352</td>
    <td align="right">       71.99</td>
    <td align="right">       56.31</td>
    <td align="right">  0.00622291</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00622291</td>
    <td align="right">     36.8481</td>
    <td align="right">    30148.87</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   81937.799</td>
    <td align="right">   64577.260</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    82806.74</td>
    <td align="right">    77002.98</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       78.14</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00893103</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893103</td>
    <td align="right">     43.0855</td>
    <td align="right">    26198.59</td>
    <td align="right">        0.00</td>
    <td align="right">    82176.79</td>
    <td align="right">    64087.52</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-17</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   57300.121</td>
    <td align="right">   57300.121</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    57300.12</td>
    <td align="right">    18304.01</td>
    <td align="right">  627.124425</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643379</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643379</td>
    <td align="right">     38.0847</td>
    <td align="right">    18304.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">  126523.748</td>
    <td align="right">   99716.647</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   128190.78</td>
    <td align="right">   117387.27</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902629</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902629</td>
    <td align="right">     43.5383</td>
    <td align="right">    30866.38</td>
    <td align="right">        0.00</td>
    <td align="right">   126892.78</td>
    <td align="right">    98960.42</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-18</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">   88479.927</td>
    <td align="right">   88479.927</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    88479.93</td>
    <td align="right">    26692.81</td>
    <td align="right">  914.538159</td>
    <td align="right">       71.99</td>
    <td align="right">       56.58</td>
    <td align="right">  0.00638222</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00638222</td>
    <td align="right">     37.7826</td>
    <td align="right">    26692.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">  284878.175</td>
    <td align="right">  224519.661</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   289208.71</td>
    <td align="right">   261690.17</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       78.14</td>
    <td align="right">       63.13</td>
    <td align="right">  0.00910132</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00910132</td>
    <td align="right">     43.8953</td>
    <td align="right">    60394.63</td>
    <td align="right">        0.00</td>
    <td align="right">   285709.08</td>
    <td align="right">   222816.93</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-19</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">  199218.730</td>
    <td align="right">  199218.730</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   199218.73</td>
    <td align="right">    42394.16</td>
    <td align="right"> 1452.491398</td>
    <td align="right">       71.99</td>
    <td align="right">       56.07</td>
    <td align="right">  0.00608429</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00608429</td>
    <td align="right">     36.0348</td>
    <td align="right">    42394.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">   64625.417</td>
    <td align="right">   50932.903</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    65409.54</td>
    <td align="right">    60269.05</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       78.14</td>
    <td align="right">       62.96</td>
    <td align="right">  0.00898775</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898775</td>
    <td align="right">     43.3552</td>
    <td align="right">    17995.28</td>
    <td align="right">        0.00</td>
    <td align="right">    64813.91</td>
    <td align="right">    50546.63</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-20</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">   45193.424</td>
    <td align="right">   45193.424</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    45193.42</td>
    <td align="right">    10707.97</td>
    <td align="right">  366.871991</td>
    <td align="right">       71.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00617542</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617542</td>
    <td align="right">     36.5691</td>
    <td align="right">    10707.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   62245.116</td>
    <td align="right">   49056.955</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    62848.53</td>
    <td align="right">    58766.06</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       78.14</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00889729</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889729</td>
    <td align="right">     42.9246</td>
    <td align="right">    21811.98</td>
    <td align="right">        0.00</td>
    <td align="right">    62426.67</td>
    <td align="right">    48684.91</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-21</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   43528.793</td>
    <td align="right">   43528.793</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    43528.79</td>
    <td align="right">    16920.18</td>
    <td align="right">  579.712398</td>
    <td align="right">       71.99</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00657250</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00657250</td>
    <td align="right">     38.8974</td>
    <td align="right">    16920.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   27303.167</td>
    <td align="right">   21518.320</td>
    <td align="right">  872.264753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    27619.90</td>
    <td align="right">    25530.54</td>
    <td align="right">  872.264753</td>
    <td align="right">       78.14</td>
    <td align="right">       62.93</td>
    <td align="right">  0.00896800</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896800</td>
    <td align="right">     43.2607</td>
    <td align="right">     7710.82</td>
    <td align="right">        0.00</td>
    <td align="right">    27382.80</td>
    <td align="right">    21355.13</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-22</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   19093.507</td>
    <td align="right">   19093.507</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19093.51</td>
    <td align="right">     7973.06</td>
    <td align="right">  273.169861</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667754</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667754</td>
    <td align="right">     39.5119</td>
    <td align="right">     7973.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   51976.442</td>
    <td align="right">   40963.892</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    52619.66</td>
    <td align="right">    48414.56</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       78.14</td>
    <td align="right">       62.98</td>
    <td align="right">  0.00899669</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899669</td>
    <td align="right">     43.3974</td>
    <td align="right">    13815.42</td>
    <td align="right">        0.00</td>
    <td align="right">    52128.04</td>
    <td align="right">    40653.22</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-23</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   36347.791</td>
    <td align="right">   36347.791</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    36347.79</td>
    <td align="right">    11624.75</td>
    <td align="right">  398.282494</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00651007</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651007</td>
    <td align="right">     38.5305</td>
    <td align="right">    11624.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   34947.349</td>
    <td align="right">   27542.886</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    35284.70</td>
    <td align="right">    33001.59</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       78.14</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00889566</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889566</td>
    <td align="right">     42.9165</td>
    <td align="right">    11964.48</td>
    <td align="right">        0.00</td>
    <td align="right">    35049.28</td>
    <td align="right">    27334.00</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-24</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   24439.086</td>
    <td align="right">   24439.086</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    24439.09</td>
    <td align="right">     9554.92</td>
    <td align="right">  327.366952</td>
    <td align="right">       71.99</td>
    <td align="right">       57.02</td>
    <td align="right">  0.00664201</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00664201</td>
    <td align="right">     39.3036</td>
    <td align="right">     9554.92</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">  115115.222</td>
    <td align="right">   90725.132</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   116305.35</td>
    <td align="right">   108329.40</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       78.14</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00892107</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892107</td>
    <td align="right">     43.0376</td>
    <td align="right">    36792.97</td>
    <td align="right">        0.00</td>
    <td align="right">   115450.98</td>
    <td align="right">    90037.08</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-25</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">   80501.358</td>
    <td align="right">   80501.358</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    80501.36</td>
    <td align="right">    25395.28</td>
    <td align="right">  870.082758</td>
    <td align="right">       71.99</td>
    <td align="right">       56.78</td>
    <td align="right">  0.00649711</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00649711</td>
    <td align="right">     38.4546</td>
    <td align="right">    25395.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   36333.292</td>
    <td align="right">   28635.161</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    36673.46</td>
    <td align="right">    34361.05</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       78.14</td>
    <td align="right">       62.81</td>
    <td align="right">  0.00888488</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888488</td>
    <td align="right">     42.8654</td>
    <td align="right">    13001.44</td>
    <td align="right">        0.00</td>
    <td align="right">    36439.26</td>
    <td align="right">    28417.99</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-26</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   25408.345</td>
    <td align="right">   25408.345</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25408.35</td>
    <td align="right">     8788.89</td>
    <td align="right">  301.121458</td>
    <td align="right">       71.99</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00656640</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00656640</td>
    <td align="right">     38.8605</td>
    <td align="right">     8788.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   58173.385</td>
    <td align="right">   45847.878</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    58722.15</td>
    <td align="right">    54995.56</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       78.14</td>
    <td align="right">       62.81</td>
    <td align="right">  0.00888753</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888753</td>
    <td align="right">     42.8784</td>
    <td align="right">    20996.33</td>
    <td align="right">        0.00</td>
    <td align="right">    58343.06</td>
    <td align="right">    45500.17</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-27</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   40681.411</td>
    <td align="right">   40681.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    40681.41</td>
    <td align="right">    13539.61</td>
    <td align="right">  463.888615</td>
    <td align="right">       71.99</td>
    <td align="right">       56.85</td>
    <td align="right">  0.00653698</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00653698</td>
    <td align="right">     38.6882</td>
    <td align="right">    13539.61</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   27312.566</td>
    <td align="right">   21525.725</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    27572.25</td>
    <td align="right">    25810.52</td>
    <td align="right">  872.564720</td>
    <td align="right">       78.14</td>
    <td align="right">       62.82</td>
    <td align="right">  0.00889036</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889036</td>
    <td align="right">     42.8916</td>
    <td align="right">     9753.92</td>
    <td align="right">        0.00</td>
    <td align="right">    27392.23</td>
    <td align="right">    21362.48</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-28</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   19100.007</td>
    <td align="right">   19100.007</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19100.01</td>
    <td align="right">     7789.31</td>
    <td align="right">  266.874320</td>
    <td align="right">       71.99</td>
    <td align="right">       57.06</td>
    <td align="right">  0.00666509</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00666509</td>
    <td align="right">     39.4389</td>
    <td align="right">     7789.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   42174.749</td>
    <td align="right">   33238.961</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    42674.53</td>
    <td align="right">    39387.59</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       78.14</td>
    <td align="right">       62.95</td>
    <td align="right">  0.00897723</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897723</td>
    <td align="right">     43.3047</td>
    <td align="right">    11626.66</td>
    <td align="right">        0.00</td>
    <td align="right">    42297.76</td>
    <td align="right">    32986.88</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-29</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   29493.276</td>
    <td align="right">   29493.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    29493.28</td>
    <td align="right">    11445.49</td>
    <td align="right">  392.140698</td>
    <td align="right">       71.99</td>
    <td align="right">       57.00</td>
    <td align="right">  0.00662993</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00662993</td>
    <td align="right">     39.2331</td>
    <td align="right">    11445.49</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   94959.458</td>
    <td align="right">   74839.919</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    96206.77</td>
    <td align="right">    88119.14</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902485</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902485</td>
    <td align="right">     43.5314</td>
    <td align="right">    23802.96</td>
    <td align="right">        0.00</td>
    <td align="right">    95236.43</td>
    <td align="right">    74272.34</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-30</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   66406.343</td>
    <td align="right">   66406.343</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    66406.34</td>
    <td align="right">    19871.30</td>
    <td align="right">  680.822288</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645168</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645168</td>
    <td align="right">     38.1883</td>
    <td align="right">    19871.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">   21541.806</td>
    <td align="right">   16977.644</td>
    <td align="right">  688.204274</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    21765.74</td>
    <td align="right">    20265.50</td>
    <td align="right">  688.204274</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892336</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892336</td>
    <td align="right">     43.0486</td>
    <td align="right">     7058.08</td>
    <td align="right">        0.00</td>
    <td align="right">    21604.64</td>
    <td align="right">    16848.89</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-31</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">   15064.475</td>
    <td align="right">   15064.475</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    15064.47</td>
    <td align="right">     4826.28</td>
    <td align="right">  165.356187</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00650805</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00650805</td>
    <td align="right">     38.5183</td>
    <td align="right">     4826.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   20748.339</td>
    <td align="right">   16352.303</td>
    <td align="right">  662.856100</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    20931.38</td>
    <td align="right">    19675.78</td>
    <td align="right">  662.856100</td>
    <td align="right">       78.14</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00886496</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886496</td>
    <td align="right">     42.7705</td>
    <td align="right">     7987.21</td>
    <td align="right">        0.00</td>
    <td align="right">    20808.86</td>
    <td align="right">    16228.29</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-32</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   14509.598</td>
    <td align="right">   14509.598</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    14509.60</td>
    <td align="right">     6937.05</td>
    <td align="right">  237.674362</td>
    <td align="right">       71.99</td>
    <td align="right">       57.21</td>
    <td align="right">  0.00675363</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00675363</td>
    <td align="right">     39.9573</td>
    <td align="right">     6937.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    3216.736</td>
    <td align="right">    2535.194</td>
    <td align="right">  102.766543</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">     3220.55</td>
    <td align="right">     3175.58</td>
    <td align="right">  102.766543</td>
    <td align="right">       78.15</td>
    <td align="right">       62.36</td>
    <td align="right">  0.00858102</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00858102</td>
    <td align="right">     41.4163</td>
    <td align="right">     2269.24</td>
    <td align="right">        0.00</td>
    <td align="right">     3226.12</td>
    <td align="right">     2515.97</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    2249.507</td>
    <td align="right">    2249.507</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     2249.51</td>
    <td align="right">      171.49</td>
    <td align="right">    5.875521</td>
    <td align="right">       72.00</td>
    <td align="right">       57.73</td>
    <td align="right">  0.00705899</td>
    <td align="right">       99.00</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00705899</td>
    <td align="right">     41.7307</td>
    <td align="right">      171.49</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    8526.486</td>
    <td align="right">    6719.938</td>
    <td align="right">  272.398631</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">     8553.19</td>
    <td align="right">     8327.73</td>
    <td align="right">  272.398631</td>
    <td align="right">       78.14</td>
    <td align="right">       62.47</td>
    <td align="right">  0.00865483</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00865483</td>
    <td align="right">     41.7681</td>
    <td align="right">     3060.41</td>
    <td align="right">        0.00</td>
    <td align="right">     8551.36</td>
    <td align="right">     6668.97</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTAC_RESISTANCE-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">ZNSYS_PTAC_RESISTANCE_THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    5962.672</td>
    <td align="right">    5962.672</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5962.67</td>
    <td align="right">     1209.84</td>
    <td align="right">   41.451096</td>
    <td align="right">       72.00</td>
    <td align="right">       58.08</td>
    <td align="right">  0.00727300</td>
    <td align="right">       99.00</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00727300</td>
    <td align="right">     42.9827</td>
    <td align="right">     1209.84</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV COILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   23006.945</td>
    <td align="right">   23006.945</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    23006.94</td>
    <td align="right">    23006.94</td>
    <td align="right"> 2702.520041</td>
    <td align="right">       59.79</td>
    <td align="right">       49.54</td>
    <td align="right">  0.00528886</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     25.9276</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00614729</td>
    <td align="right">     36.4071</td>
    <td align="right">    46288.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_HRV COILHTG-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_HRV_THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    1198.470</td>
    <td align="right">    1198.470</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     1198.47</td>
    <td align="right">     1198.47</td>
    <td align="right">  309.611879</td>
    <td align="right">       66.94</td>
    <td align="right">       47.87</td>
    <td align="right">  0.00283641</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     10.4280</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00283641</td>
    <td align="right">     16.8811</td>
    <td align="right">     7697.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">  160638.332</td>
    <td align="right">  126603.186</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   164803.55</td>
    <td align="right">   143108.91</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       79.78</td>
    <td align="right">       64.15</td>
    <td align="right">  0.00942155</td>
    <td align="right">       52.62</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.0590</td>
    <td align="right">       79.77</td>
    <td align="right">  0.00955705</td>
    <td align="right">     43.4539</td>
    <td align="right">   183489.08</td>
    <td align="right">        0.00</td>
    <td align="right">   160467.12</td>
    <td align="right">   125399.46</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP COILHTG-4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">  154999.566</td>
    <td align="right">  154999.566</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   154999.57</td>
    <td align="right">   154999.57</td>
    <td align="right"> 5131.977846</td>
    <td align="right">       65.44</td>
    <td align="right">       55.53</td>
    <td align="right">  0.00726104</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     11.0590</td>
    <td align="right">       70.45</td>
    <td align="right">  0.00781618</td>
    <td align="right">     48.6510</td>
    <td align="right">    50385.01</td>
    <td align="right">        0.00</td>
    <td align="right">   154892.72</td>
    <td align="right">   154892.72</td>
  </tr>
  <tr>
    <td align="right">AIRSYS_SZHP SUPPCOILHTG-4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRSYS_SZHP_THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">  112336.337</td>
    <td align="right">  112336.337</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">   112336.34</td>
    <td align="right">    93997.48</td>
    <td align="right"> 2499.715310</td>
    <td align="right">       60.21</td>
    <td align="right">       52.36</td>
    <td align="right">  0.00668170</td>
    <td align="right">       95.00</td>
    <td align="right">       67.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     22.7044</td>
    <td align="right">       70.45</td>
    <td align="right">  0.00781618</td>
    <td align="right">     48.6510</td>
    <td align="right">    50385.01</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  148549.403</td>
    <td align="right">     -999.00</td>
    <td align="right"> 7486.225376</td>
    <td align="right">  5.00191578</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">   148549.40</td>
    <td align="right">   141174.04</td>
    <td align="right"> 7486.225376</td>
    <td align="right">       75.51</td>
    <td align="right">       61.72</td>
    <td align="right">  0.00876845</td>
    <td align="right">       53.29</td>
    <td align="right">       52.80</td>
    <td align="right">  0.00850000</td>
    <td align="right">       81.68</td>
    <td align="right">  0.00883442</td>
    <td align="right">       63.93</td>
    <td align="right">      6.0000</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00876298</td>
    <td align="right">     46.7117</td>
    <td align="right">   126842.93</td>
    <td align="right">        0.00</td>
    <td align="right">   191120.79</td>
    <td align="right">   166632.36</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   40967.499</td>
    <td align="right">   40967.499</td>
    <td align="right"> 1369.575898</td>
    <td align="right">  0.22256330</td>
    <td align="right">     549.036</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    40967.50</td>
    <td align="right">    16744.89</td>
    <td align="right"> 1369.575898</td>
    <td align="right">       54.71</td>
    <td align="right">       49.43</td>
    <td align="right">  0.00638871</td>
    <td align="right">       60.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     32.7965</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00701916</td>
    <td align="right">     62.9454</td>
    <td align="right">    11314.27</td>
    <td align="right">        0.00</td>
    <td align="right">    41053.32</td>
    <td align="right">    41053.32</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_VRF</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   64373.928</td>
    <td align="right">   50734.750</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    63885.53</td>
    <td align="right">    52653.30</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       77.99</td>
    <td align="right">       63.98</td>
    <td align="right">  0.00971273</td>
    <td align="right">       56.57</td>
    <td align="right">       54.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       79.84</td>
    <td align="right">  0.00883279</td>
    <td align="right">       63.31</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.99</td>
    <td align="right">  0.00971273</td>
    <td align="right">     46.8119</td>
    <td align="right">    33844.92</td>
    <td align="right">        0.00</td>
    <td align="right">    64235.62</td>
    <td align="right">    50225.85</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_VRF</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   62114.322</td>
    <td align="right">       0.000</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    62114.32</td>
    <td align="right">    60025.83</td>
    <td align="right"> 2056.580716</td>
    <td align="right">       71.99</td>
    <td align="right">       56.43</td>
    <td align="right">  0.00629310</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00629310</td>
    <td align="right">     37.2625</td>
    <td align="right">    21126.46</td>
    <td align="right">        0.00</td>
    <td align="right">    62166.46</td>
    <td align="right">    62166.46</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_VRF-2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">   54635.632</td>
    <td align="right">   43059.729</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    54968.77</td>
    <td align="right">    42319.95</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       78.14</td>
    <td align="right">       64.74</td>
    <td align="right">  0.01020883</td>
    <td align="right">       56.57</td>
    <td align="right">       54.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       77.99</td>
    <td align="right">  0.01020883</td>
    <td align="right">     49.1655</td>
    <td align="right">    24199.22</td>
    <td align="right">        0.00</td>
    <td align="right">    54518.25</td>
    <td align="right">    42627.81</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_VRF-2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZNSYS_VRF_THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">   52717.812</td>
    <td align="right">       0.000</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    52717.81</td>
    <td align="right">    47171.52</td>
    <td align="right"> 1745.465402</td>
    <td align="right">       71.99</td>
    <td align="right">       56.72</td>
    <td align="right">  0.00646525</td>
    <td align="right">       96.99</td>
    <td align="right">       67.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00646525</td>
    <td align="right">     38.2723</td>
    <td align="right">    22391.30</td>
    <td align="right">        0.00</td>
    <td align="right">    52762.06</td>
    <td align="right">    52762.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-16
    14:43:50</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19363.996</td>
    <td align="right">   19363.996</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  641.131522</td>
    <td align="right">  0.79048151</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19364.00</td>
    <td align="right">    18712.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.79048151</td>
    <td align="right">  641.131522</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667578</td>
    <td align="right">        24.6</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    19364.00</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00667578</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667578</td>
    <td align="right">     39.4984</td>
    <td align="right">     3797.24</td>
    <td align="right">        0.00</td>
    <td align="right">    19350.65</td>
    <td align="right">    19350.65</td>
    <td align="right">  0.77651345</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-2</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   39903.144</td>
    <td align="right">   39903.144</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1321.172705</td>
    <td align="right">  1.62893658</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    39903.14</td>
    <td align="right">    38561.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.62893658</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624124</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    39903.14</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624124</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624124</td>
    <td align="right">     36.9552</td>
    <td align="right">     6973.20</td>
    <td align="right">        0.00</td>
    <td align="right">    39875.64</td>
    <td align="right">    39875.64</td>
    <td align="right">  1.60015277</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37655571</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651732</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    33720.60</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00651732</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651732</td>
    <td align="right">     38.5739</td>
    <td align="right">     7978.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
    <td align="right">  1.35223154</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.53431238</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625532</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   111074.39</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00625532</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625532</td>
    <td align="right">     37.0380</td>
    <td align="right">    19631.05</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
    <td align="right">  4.45418967</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.43114454</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631453</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35057.94</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00631453</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631453</td>
    <td align="right">     37.3851</td>
    <td align="right">     6730.07</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
    <td align="right">  1.40585577</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.29141173</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624077</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    56131.47</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624077</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624077</td>
    <td align="right">     36.9527</td>
    <td align="right">     9984.17</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
    <td align="right">  2.25092177</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07582649</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647636</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26353.91</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00647636</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647636</td>
    <td align="right">     38.3340</td>
    <td align="right">     6144.23</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
    <td align="right">  1.05681630</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.66123621</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00642946</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40694.31</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00642946</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00642946</td>
    <td align="right">     38.0593</td>
    <td align="right">     8957.24</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
    <td align="right">  1.63188165</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.74039503</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624257</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    91626.30</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624257</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624257</td>
    <td align="right">     36.9632</td>
    <td align="right">    15799.14</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
    <td align="right">  3.67430109</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25354.848</td>
    <td align="right">   25354.848</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  839.487407</td>
    <td align="right">  1.03504390</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25354.85</td>
    <td align="right">    24502.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.03504390</td>
    <td align="right">  839.487407</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643487</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    25354.85</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643487</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643487</td>
    <td align="right">     38.0906</td>
    <td align="right">     5618.07</td>
    <td align="right">        0.00</td>
    <td align="right">    25337.37</td>
    <td align="right">    25337.37</td>
    <td align="right">  1.01675435</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79034.419</td>
    <td align="right">   79034.419</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2616.788260</td>
    <td align="right">  3.22636254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    79034.42</td>
    <td align="right">    76376.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.22636254</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       71.99</td>
    <td align="right">       56.71</td>
    <td align="right">  0.00645415</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    79034.42</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00645415</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645415</td>
    <td align="right">     38.2041</td>
    <td align="right">    18829.13</td>
    <td align="right">        0.00</td>
    <td align="right">    78979.94</td>
    <td align="right">    78979.94</td>
    <td align="right">  3.16935172</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  150455.755</td>
    <td align="right">  150455.755</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4981.524620</td>
    <td align="right">  6.14195833</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   150455.75</td>
    <td align="right">   145396.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.14195833</td>
    <td align="right"> 4981.524620</td>
    <td align="right">       71.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00617730</td>
    <td align="right">        24.0</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   150455.75</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00617730</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617730</td>
    <td align="right">     36.5804</td>
    <td align="right">    25580.47</td>
    <td align="right">        0.00</td>
    <td align="right">   150352.05</td>
    <td align="right">   150352.05</td>
    <td align="right">  6.03342803</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101161.801</td>
    <td align="right">  101161.801</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3349.416580</td>
    <td align="right">  4.12965480</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   101161.80</td>
    <td align="right">    97760.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.12965480</td>
    <td align="right"> 3349.416580</td>
    <td align="right">       71.99</td>
    <td align="right">       56.60</td>
    <td align="right">  0.00639390</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   101161.80</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00639390</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00639390</td>
    <td align="right">     37.8508</td>
    <td align="right">    22210.28</td>
    <td align="right">        0.00</td>
    <td align="right">   101092.07</td>
    <td align="right">   101092.07</td>
    <td align="right">  4.05668252</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  333223.168</td>
    <td align="right">  333223.168</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">0.110329E+05</td>
    <td align="right"> 13.60294945</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   333223.17</td>
    <td align="right">   322018.57</td>
    <td align="right">      1.0000</td>
    <td align="right"> 13.60294945</td>
    <td align="right">0.110329E+05</td>
    <td align="right">       71.99</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00615706</td>
    <td align="right">        24.0</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   333223.17</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00615706</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00615706</td>
    <td align="right">     36.4618</td>
    <td align="right">    55451.44</td>
    <td align="right">        0.00</td>
    <td align="right">   332993.48</td>
    <td align="right">   332993.48</td>
    <td align="right"> 13.36258113</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-15</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  105173.634</td>
    <td align="right">  105173.634</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3482.261770</td>
    <td align="right">  4.29344595</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   105173.63</td>
    <td align="right">   101637.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.29344595</td>
    <td align="right"> 3482.261770</td>
    <td align="right">       71.99</td>
    <td align="right">       56.38</td>
    <td align="right">  0.00626534</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   105173.63</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00626534</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00626534</td>
    <td align="right">     37.0968</td>
    <td align="right">    19801.03</td>
    <td align="right">        0.00</td>
    <td align="right">   105101.14</td>
    <td align="right">   105101.14</td>
    <td align="right">  4.21757943</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-16</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  168394.010</td>
    <td align="right">  168394.010</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 5575.458403</td>
    <td align="right">  6.87424750</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   168394.01</td>
    <td align="right">   162732.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.87424750</td>
    <td align="right"> 5575.458403</td>
    <td align="right">       71.99</td>
    <td align="right">       56.31</td>
    <td align="right">  0.00622291</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   168394.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00622291</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00622291</td>
    <td align="right">     36.8481</td>
    <td align="right">    30148.87</td>
    <td align="right">        0.00</td>
    <td align="right">   168277.94</td>
    <td align="right">   168277.94</td>
    <td align="right">  6.75277742</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-17</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   79061.718</td>
    <td align="right">   79061.718</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2617.698158</td>
    <td align="right">  3.22748440</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    79061.72</td>
    <td align="right">    76403.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.22748440</td>
    <td align="right"> 2617.698158</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643379</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    79061.72</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643379</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643379</td>
    <td align="right">     38.0847</td>
    <td align="right">    18304.01</td>
    <td align="right">        0.00</td>
    <td align="right">    79007.22</td>
    <td align="right">    79007.22</td>
    <td align="right">  3.17045375</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-18</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  122082.932</td>
    <td align="right">  122082.932</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 4042.109353</td>
    <td align="right">  4.98370863</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   122082.93</td>
    <td align="right">   117977.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.98370863</td>
    <td align="right"> 4042.109353</td>
    <td align="right">       71.99</td>
    <td align="right">       56.58</td>
    <td align="right">  0.00638222</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   122082.93</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.72</td>
    <td align="right">  0.00638222</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00638222</td>
    <td align="right">     37.7826</td>
    <td align="right">    26692.81</td>
    <td align="right">        0.00</td>
    <td align="right">   121998.78</td>
    <td align="right">   121998.78</td>
    <td align="right">  4.89564495</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-19</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  274878.590</td>
    <td align="right">  274878.590</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 9101.105336</td>
    <td align="right"> 11.22118508</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   274878.59</td>
    <td align="right">   265635.77</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.22118508</td>
    <td align="right"> 9101.105336</td>
    <td align="right">       71.99</td>
    <td align="right">       56.07</td>
    <td align="right">  0.00608429</td>
    <td align="right">        23.9</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   274878.59</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00608429</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00608429</td>
    <td align="right">     36.0348</td>
    <td align="right">    42394.16</td>
    <td align="right">        0.00</td>
    <td align="right">   274689.12</td>
    <td align="right">   274689.12</td>
    <td align="right"> 11.02290327</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-20</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   62357.012</td>
    <td align="right">   62357.012</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2064.609821</td>
    <td align="right">  2.54555552</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    62357.01</td>
    <td align="right">    60260.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.54555552</td>
    <td align="right"> 2064.609821</td>
    <td align="right">       71.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00617542</td>
    <td align="right">        24.0</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    62357.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00617542</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00617542</td>
    <td align="right">     36.5691</td>
    <td align="right">    10707.97</td>
    <td align="right">        0.00</td>
    <td align="right">    62314.03</td>
    <td align="right">    62314.03</td>
    <td align="right">  2.50057477</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-21</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60060.307</td>
    <td align="right">   60060.307</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1988.568299</td>
    <td align="right">  2.45180031</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    60060.31</td>
    <td align="right">    58040.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.45180031</td>
    <td align="right"> 1988.568299</td>
    <td align="right">       71.99</td>
    <td align="right">       56.91</td>
    <td align="right">  0.00657250</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    60060.31</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00657250</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00657250</td>
    <td align="right">     38.8974</td>
    <td align="right">    16920.18</td>
    <td align="right">        0.00</td>
    <td align="right">    60018.91</td>
    <td align="right">    60018.91</td>
    <td align="right">  2.40847624</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-22</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26344.806</td>
    <td align="right">   26344.806</td>
    <td align="right">  872.264753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.264753</td>
    <td align="right">  1.07545665</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26344.81</td>
    <td align="right">    25458.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07545665</td>
    <td align="right">  872.264753</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667754</td>
    <td align="right">        24.6</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26344.81</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00667754</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667754</td>
    <td align="right">     39.5119</td>
    <td align="right">     7973.06</td>
    <td align="right">        0.00</td>
    <td align="right">    26326.65</td>
    <td align="right">    26326.65</td>
    <td align="right">  1.05645300</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-23</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50152.018</td>
    <td align="right">   50152.018</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1660.504874</td>
    <td align="right">  2.04731533</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    50152.02</td>
    <td align="right">    48465.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.04731533</td>
    <td align="right"> 1660.504874</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00651007</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    50152.02</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00651007</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651007</td>
    <td align="right">     38.5305</td>
    <td align="right">    11624.75</td>
    <td align="right">        0.00</td>
    <td align="right">    50117.45</td>
    <td align="right">    50117.45</td>
    <td align="right">  2.01113864</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-24</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33720.600</td>
    <td align="right">   33720.600</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33720.60</td>
    <td align="right">    32586.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37655571</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       71.99</td>
    <td align="right">       57.02</td>
    <td align="right">  0.00664201</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    33720.60</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00664201</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00664201</td>
    <td align="right">     39.3036</td>
    <td align="right">     9554.92</td>
    <td align="right">        0.00</td>
    <td align="right">    33697.36</td>
    <td align="right">    33697.36</td>
    <td align="right">  1.35223154</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-25</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111074.389</td>
    <td align="right">  111074.389</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   111074.39</td>
    <td align="right">   107339.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.53431238</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       71.99</td>
    <td align="right">       56.78</td>
    <td align="right">  0.00649711</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">   111074.39</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00649711</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00649711</td>
    <td align="right">     38.4546</td>
    <td align="right">    25395.28</td>
    <td align="right">        0.00</td>
    <td align="right">   110997.83</td>
    <td align="right">   110997.83</td>
    <td align="right">  4.45418967</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-26</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35057.945</td>
    <td align="right">   35057.945</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35057.94</td>
    <td align="right">    33879.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.43114454</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       71.99</td>
    <td align="right">       56.90</td>
    <td align="right">  0.00656640</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    35057.94</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00656640</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00656640</td>
    <td align="right">     38.8605</td>
    <td align="right">     8788.89</td>
    <td align="right">        0.00</td>
    <td align="right">    35033.78</td>
    <td align="right">    35033.78</td>
    <td align="right">  1.40585577</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-27</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56131.470</td>
    <td align="right">   56131.470</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    56131.47</td>
    <td align="right">    54243.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.29141173</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       71.99</td>
    <td align="right">       56.85</td>
    <td align="right">  0.00653698</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    56131.47</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00653698</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00653698</td>
    <td align="right">     38.6882</td>
    <td align="right">    13539.61</td>
    <td align="right">        0.00</td>
    <td align="right">    56092.78</td>
    <td align="right">    56092.78</td>
    <td align="right">  2.25092177</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-28</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26353.906</td>
    <td align="right">   26353.906</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26353.91</td>
    <td align="right">    25467.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07582649</td>
    <td align="right">  872.564720</td>
    <td align="right">       71.99</td>
    <td align="right">       57.06</td>
    <td align="right">  0.00666509</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26353.91</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00666509</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00666509</td>
    <td align="right">     39.4389</td>
    <td align="right">     7789.31</td>
    <td align="right">        0.00</td>
    <td align="right">    26335.74</td>
    <td align="right">    26335.74</td>
    <td align="right">  1.05681630</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-29</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40694.311</td>
    <td align="right">   40694.311</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40694.31</td>
    <td align="right">    39325.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.66123621</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       71.99</td>
    <td align="right">       57.00</td>
    <td align="right">  0.00662993</td>
    <td align="right">        24.5</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40694.31</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00662993</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00662993</td>
    <td align="right">     39.2331</td>
    <td align="right">    11445.49</td>
    <td align="right">        0.00</td>
    <td align="right">    40666.26</td>
    <td align="right">    40666.26</td>
    <td align="right">  1.63188165</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-30</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91626.297</td>
    <td align="right">   91626.297</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    91626.30</td>
    <td align="right">    88545.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.74039503</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       71.99</td>
    <td align="right">       56.70</td>
    <td align="right">  0.00645168</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    91626.30</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.72</td>
    <td align="right">  0.00645168</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00645168</td>
    <td align="right">     38.1883</td>
    <td align="right">    19871.30</td>
    <td align="right">        0.00</td>
    <td align="right">    91563.14</td>
    <td align="right">    91563.14</td>
    <td align="right">  3.67430109</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-31</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20785.637</td>
    <td align="right">   20785.637</td>
    <td align="right">  688.204274</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  688.204274</td>
    <td align="right">  0.84851974</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20785.64</td>
    <td align="right">    20086.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.84851974</td>
    <td align="right">  688.204274</td>
    <td align="right">       71.99</td>
    <td align="right">       56.80</td>
    <td align="right">  0.00650805</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20785.64</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00650805</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00650805</td>
    <td align="right">     38.5183</td>
    <td align="right">     4826.28</td>
    <td align="right">        0.00</td>
    <td align="right">    20771.31</td>
    <td align="right">    20771.31</td>
    <td align="right">  0.83352613</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP-32</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20020.069</td>
    <td align="right">   20020.069</td>
    <td align="right">  662.856100</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-32</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  662.856100</td>
    <td align="right">  0.81726677</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20020.07</td>
    <td align="right">    19346.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81726677</td>
    <td align="right">  662.856100</td>
    <td align="right">       71.99</td>
    <td align="right">       57.21</td>
    <td align="right">  0.00675363</td>
    <td align="right">        24.6</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    20020.07</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00675363</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00675363</td>
    <td align="right">     39.9573</td>
    <td align="right">     6937.05</td>
    <td align="right">        0.00</td>
    <td align="right">    20006.27</td>
    <td align="right">    20006.27</td>
    <td align="right">  0.80282541</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">       98.38</td>
    <td align="right">       69.43</td>
    <td align="right">  0.00875166</td>
    <td align="right">        33.3</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29501.275</td>
    <td align="right">   29501.275</td>
    <td align="right">  986.250963</td>
    <td align="right">  0.16027098</td>
    <td align="right">     395.369</td>
    <td align="right">     1.7812</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  1.22455340</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">   220998.66</td>
    <td align="right">     13.3491</td>
    <td align="right">   13.617730</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    29501.28</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.21599566</td>
    <td align="right">  986.250963</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.16675637</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    32909.86</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -214603.102</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    29563.08</td>
    <td align="right">    29563.08</td>
    <td align="right">  1.21599566</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   99912.353</td>
    <td align="right">   99912.353</td>
    <td align="right"> 3340.148947</td>
    <td align="right">  0.54279180</td>
    <td align="right">    1339.001</td>
    <td align="right">     2.3408</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  1.22455340</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">   220998.66</td>
    <td align="right">     45.2095</td>
    <td align="right">   46.119342</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    99912.35</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.11822830</td>
    <td align="right"> 3340.148947</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.56475597</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   103320.94</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -63366.191</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   100121.65</td>
    <td align="right">   100121.65</td>
    <td align="right">  4.11822830</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49819.032</td>
    <td align="right">   49819.032</td>
    <td align="right"> 1665.489631</td>
    <td align="right">  0.27065084</td>
    <td align="right">     667.662</td>
    <td align="right">     1.5583</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  1.22455340</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">   220998.66</td>
    <td align="right">     22.5427</td>
    <td align="right">   22.996366</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    49819.03</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.05346128</td>
    <td align="right"> 1665.489631</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.28160278</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    53227.62</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -127081.257</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49923.39</td>
    <td align="right">    49923.39</td>
    <td align="right">  2.05346128</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20068.367</td>
    <td align="right">   15816.387</td>
    <td align="right">  641.131522</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  641.131522</td>
    <td align="right">  0.79048151</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20916.67</td>
    <td align="right">    19572.06</td>
    <td align="right">      1.0423</td>
    <td align="right">  0.79048151</td>
    <td align="right">  641.131522</td>
    <td align="right">       78.00</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00889067</td>
    <td align="right">        28.4</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     984.977</td>
    <td align="right">    19931.69</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889067</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889067</td>
    <td align="right">     42.8938</td>
    <td align="right">     7224.54</td>
    <td align="right">        0.00</td>
    <td align="right">    20126.90</td>
    <td align="right">    15696.44</td>
    <td align="right">  0.75926346</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14034.117</td>
    <td align="right">   14034.117</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  641.131522</td>
    <td align="right">  0.79048151</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14034.12</td>
    <td align="right">     3797.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16040574</td>
    <td align="right">  130.099405</td>
    <td align="right">       71.99</td>
    <td align="right">       57.08</td>
    <td align="right">  0.00667578</td>
    <td align="right">        24.6</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    14034.12</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00667578</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00667578</td>
    <td align="right">     39.4984</td>
    <td align="right">     3797.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41354.683</td>
    <td align="right">   32592.665</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1321.172705</td>
    <td align="right">  1.62893658</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    43281.69</td>
    <td align="right">    39462.43</td>
    <td align="right">      1.0466</td>
    <td align="right">  1.62893658</td>
    <td align="right"> 1321.172705</td>
    <td align="right">       78.00</td>
    <td align="right">       63.01</td>
    <td align="right">  0.00905036</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2029.732</td>
    <td align="right">    41251.96</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905036</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00905036</td>
    <td align="right">     43.6534</td>
    <td align="right">     9972.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41475.30</td>
    <td align="right">    32345.49</td>
    <td align="right">  1.56460590</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28919.900</td>
    <td align="right">   28919.900</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1321.172705</td>
    <td align="right">  1.62893658</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    28919.90</td>
    <td align="right">     6973.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29456715</td>
    <td align="right">  238.912967</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624124</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    28919.90</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624124</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624124</td>
    <td align="right">     36.9552</td>
    <td align="right">     6973.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34947.349</td>
    <td align="right">   27542.886</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35386.80</td>
    <td align="right">    32520.47</td>
    <td align="right">      1.0126</td>
    <td align="right">  1.37655571</td>
    <td align="right"> 1116.475526</td>
    <td align="right">       78.14</td>
    <td align="right">       62.99</td>
    <td align="right">  0.00900403</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1715.253</td>
    <td align="right">    33671.54</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900403</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00900403</td>
    <td align="right">     43.4323</td>
    <td align="right">     9034.53</td>
    <td align="right">        0.00</td>
    <td align="right">    35049.28</td>
    <td align="right">    27334.00</td>
    <td align="right">  1.32219217</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24439.086</td>
    <td align="right">   24439.086</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1116.475526</td>
    <td align="right">  1.37655571</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    24439.09</td>
    <td align="right">     7978.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33704834</td>
    <td align="right">  273.367961</td>
    <td align="right">       71.99</td>
    <td align="right">       56.81</td>
    <td align="right">  0.00651732</td>
    <td align="right">        24.4</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    24439.09</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00651732</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00651732</td>
    <td align="right">     38.5739</td>
    <td align="right">     7978.85</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  115115.222</td>
    <td align="right">   90725.132</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   116457.66</td>
    <td align="right">   107611.53</td>
    <td align="right">      1.0117</td>
    <td align="right">  4.53431238</td>
    <td align="right"> 3677.619990</td>
    <td align="right">       78.14</td>
    <td align="right">       62.94</td>
    <td align="right">  0.00897011</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    5649.967</td>
    <td align="right">   110807.69</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897011</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00897011</td>
    <td align="right">     43.2712</td>
    <td align="right">    32248.78</td>
    <td align="right">        0.00</td>
    <td align="right">   115450.98</td>
    <td align="right">    90037.08</td>
    <td align="right">  4.35524131</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   80501.358</td>
    <td align="right">   80501.358</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3677.619990</td>
    <td align="right">  4.53431238</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    80501.36</td>
    <td align="right">    19631.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82926953</td>
    <td align="right">  672.591109</td>
    <td align="right">       71.99</td>
    <td align="right">       56.37</td>
    <td align="right">  0.00625532</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    80501.36</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00625532</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00625532</td>
    <td align="right">     37.0380</td>
    <td align="right">    19631.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36333.292</td>
    <td align="right">   28635.161</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    36723.39</td>
    <td align="right">    34122.80</td>
    <td align="right">      1.0107</td>
    <td align="right">  1.43114454</td>
    <td align="right"> 1160.750590</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00893585</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1783.273</td>
    <td align="right">    34940.11</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893585</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00893585</td>
    <td align="right">     43.1082</td>
    <td align="right">    11274.43</td>
    <td align="right">        0.00</td>
    <td align="right">    36439.26</td>
    <td align="right">    28417.99</td>
    <td align="right">  1.37462515</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25408.345</td>
    <td align="right">   25408.345</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1160.750590</td>
    <td align="right">  1.43114454</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25408.35</td>
    <td align="right">     6730.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28429650</td>
    <td align="right">  230.582809</td>
    <td align="right">       71.99</td>
    <td align="right">       56.47</td>
    <td align="right">  0.00631453</td>
    <td align="right">        24.2</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    25408.35</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.73</td>
    <td align="right">  0.00631453</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00631453</td>
    <td align="right">     37.3851</td>
    <td align="right">     6730.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   58173.385</td>
    <td align="right">   45847.878</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    58779.23</td>
    <td align="right">    54722.90</td>
    <td align="right">      1.0104</td>
    <td align="right">  2.29141173</td>
    <td align="right"> 1858.482802</td>
    <td align="right">       78.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00892391</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2855.207</td>
    <td align="right">    55924.02</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892391</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00892391</td>
    <td align="right">     43.0518</td>
    <td align="right">    19049.66</td>
    <td align="right">        0.00</td>
    <td align="right">    58343.06</td>
    <td align="right">    45500.17</td>
    <td align="right">  2.20091828</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40681.411</td>
    <td align="right">   40681.411</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1858.482802</td>
    <td align="right">  2.29141173</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    40681.41</td>
    <td align="right">     9984.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.42175866</td>
    <td align="right">  342.073492</td>
    <td align="right">       71.99</td>
    <td align="right">       56.34</td>
    <td align="right">  0.00624077</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    40681.41</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624077</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624077</td>
    <td align="right">     36.9527</td>
    <td align="right">     9984.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27312.566</td>
    <td align="right">   21525.725</td>
    <td align="right">  872.564720</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27609.31</td>
    <td align="right">    25634.05</td>
    <td align="right">      1.0109</td>
    <td align="right">  1.07582649</td>
    <td align="right">  872.564720</td>
    <td align="right">       78.14</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00894067</td>
    <td align="right">        28.5</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1340.530</td>
    <td align="right">    26268.78</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894067</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894067</td>
    <td align="right">     43.1313</td>
    <td align="right">     8537.46</td>
    <td align="right">        0.00</td>
    <td align="right">    27392.23</td>
    <td align="right">    21362.48</td>
    <td align="right">  1.03333948</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19100.007</td>
    <td align="right">   19100.007</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  872.564720</td>
    <td align="right">  1.07582649</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19100.01</td>
    <td align="right">     6144.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.25954917</td>
    <td align="right">  210.511126</td>
    <td align="right">       71.99</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00647636</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    19100.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00647636</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00647636</td>
    <td align="right">     38.3340</td>
    <td align="right">     6144.23</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42174.749</td>
    <td align="right">   33238.961</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    42749.65</td>
    <td align="right">    39041.24</td>
    <td align="right">      1.0136</td>
    <td align="right">  1.66123621</td>
    <td align="right"> 1347.369784</td>
    <td align="right">       78.14</td>
    <td align="right">       63.04</td>
    <td align="right">  0.00904318</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2069.978</td>
    <td align="right">    40679.67</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00904318</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00904318</td>
    <td align="right">     43.6186</td>
    <td align="right">     9957.34</td>
    <td align="right">        0.00</td>
    <td align="right">    42297.76</td>
    <td align="right">    32986.88</td>
    <td align="right">  1.59562994</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29493.276</td>
    <td align="right">   29493.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1347.369784</td>
    <td align="right">  1.66123621</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    29493.28</td>
    <td align="right">     8957.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37837836</td>
    <td align="right">  306.889269</td>
    <td align="right">       71.99</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00642946</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    29493.28</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00642946</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00642946</td>
    <td align="right">     38.0593</td>
    <td align="right">     8957.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   94959.458</td>
    <td align="right">   74839.919</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    96507.06</td>
    <td align="right">    86766.92</td>
    <td align="right">      1.0163</td>
    <td align="right">  3.74039503</td>
    <td align="right"> 3033.701779</td>
    <td align="right">       78.14</td>
    <td align="right">       63.19</td>
    <td align="right">  0.00914191</td>
    <td align="right">        28.7</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    4660.708</td>
    <td align="right">    91846.36</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00914191</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00914191</td>
    <td align="right">     44.0883</td>
    <td align="right">    18731.34</td>
    <td align="right">        0.00</td>
    <td align="right">    95236.43</td>
    <td align="right">    74272.34</td>
    <td align="right">  3.59267770</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970640</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   66406.343</td>
    <td align="right">   66406.343</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3033.701779</td>
    <td align="right">  3.74039503</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    66406.34</td>
    <td align="right">    15799.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.66739908</td>
    <td align="right">  541.303731</td>
    <td align="right">       71.99</td>
    <td align="right">       56.35</td>
    <td align="right">  0.00624257</td>
    <td align="right">        24.1</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    66406.34</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.74</td>
    <td align="right">  0.00624257</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00624257</td>
    <td align="right">     36.9632</td>
    <td align="right">    15799.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26277.209</td>
    <td align="right">   20709.730</td>
    <td align="right">  839.487407</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  839.487407</td>
    <td align="right">  1.03504390</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26621.58</td>
    <td align="right">    24387.80</td>
    <td align="right">      1.0131</td>
    <td align="right">  1.03504390</td>
    <td align="right">  839.487407</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902378</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1289.713</td>
    <td align="right">    25331.87</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902378</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902378</td>
    <td align="right">     43.5266</td>
    <td align="right">     6732.65</td>
    <td align="right">        0.00</td>
    <td align="right">    26353.85</td>
    <td align="right">    20552.67</td>
    <td align="right">  0.99416749</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.49</td>
    <td align="right">       56.48</td>
    <td align="right">  0.00970641</td>
    <td align="right">        24.1</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ZNSYS_PTHP_SUPPHT-10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18375.937</td>
    <td align="right">   18375.937</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  839.487407</td>
    <td align="right">  1.03504390</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    18375.94</td>
    <td align="right">     5618.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23732277</td>
    <td align="right">  192.484083</td>
    <td align="right">       71.99</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00643487</td>
    <td align="right">        24.3</td>
    <td align="right">       98.99</td>
    <td align="right">       68.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">        32.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    18375.94</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00643487</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00643487</td>
    <td align="right">     38.0906</td>
    <td align="right">     5618.07</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ZNSYS_PTHP-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZNSYS_PTHP_THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81909.600</td>
    <td align="right">   64554.948</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">FAN_ZNSYS_PTHP-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2616.788260</td>
    <td align="right">  3.22636254</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    82995.77</td>
    <td align="right">    75962.45</td>
    <td align="right">      1.0133</td>
    <td align="right">  3.22636254</td>
    <td align="right"> 2616.788260</td>
    <td align="right">       78.14</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00902947</td>
    <td align="right">        28.6</td>
    <td align="right">       56.58</td>
    <td align="right">       54.15</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    4020.200</td>
    <td align="right">    78975.57</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902947</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00902947</td>
    <td align="right">     43.5533</td>
    <td align="right">    19875.11</td>
    <td align="right">        0.00</td>
    <td align="right">    82148.50</td>
    <td align="right">    64065.37</td>
    <td align="right">  3.09894561</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
